<?xml version="1.0" encoding="UTF-8"?>
<metanorma xmlns="https://www.metanorma.org/ns/standoc" type="presentation" version="2.7.1" schema-version="v2.1.0" flavor="bipm">
<bibdata type="standard">
<title language="en" format="text/plain" type="title-main">The International Temperature Scale of 1990 (ITS-90)</title>

<title language="en" format="text/plain" type="title-appendix">Technical Annex for the International Temperature Scale of 1990 (ITS-90)</title>

<title language="fr" format="text/plain" type="title-main">Échelle Internationale de Température De 1990 (EIT-90)</title>

<docidentifier primary="true" type="BIPM">BIPM ITS-90 MEP 1 1</docidentifier><docidentifier type="BIPM-parent-document">BIPM ITS-90 MEP</docidentifier><docidentifier type="BIPM" language="fr">BIPM ITS-90 MEP Annexe 1 Partie 1</docidentifier><docidentifier type="BIPM" language="en">BIPM ITS-90 MEP Annex 1 Part 1</docidentifier><docnumber>ITS-90 MEP</docnumber><contributor><role type="author"/><organization>
<name>Bureau International des Poids et Mesures</name>
<abbreviation>BIPM</abbreviation></organization></contributor><contributor><role type="publisher"/><organization>
<name>Bureau International des Poids et Mesures</name>
<abbreviation>BIPM</abbreviation></organization></contributor><edition language="">1</edition><edition language="en">first edition</edition><version><revision-date>2017-06-28</revision-date></version><language current="true">en</language><script current="true">Latn</script><status><stage>in-force</stage></status><copyright><from>2017</from><owner><organization>
<name>Bureau International des Poids et Mesures</name>
<abbreviation>BIPM</abbreviation></organization></owner></copyright><ext><doctype>mise-en-pratique</doctype><flavor>bipm</flavor><editorialgroup><committee acronym="CCT" language="en" script="Latn">Consultative Committee for Thermometry</committee><committee acronym="CCT" language="fr" script="Latn">Comité consultatif de thermométrie</committee></editorialgroup><structuredidentifier><docnumber>ITS-90 MEP</docnumber><part>1</part><appendix>1</appendix>
</structuredidentifier><si-aspect>K_k</si-aspect></ext></bibdata><localized-strings><localized-string key="scope" language="en">Scope</localized-string><localized-string key="symbolsabbrev" language="en">Symbols and abbreviated terms</localized-string><localized-string key="abbrev" language="en">Abbreviated terms</localized-string><localized-string key="symbols" language="en">Symbols</localized-string><localized-string key="table_of_contents" language="en">Contents</localized-string><localized-string key="introduction" language="en">Introduction</localized-string><localized-string key="foreword" language="en">Foreword</localized-string><localized-string key="abstract" language="en">Abstract</localized-string><localized-string key="acknowledgements" language="en">Acknowledgements</localized-string><localized-string key="executivesummary" language="en">Executive summary</localized-string><localized-string key="termsdef" language="en">Terms and definitions</localized-string><localized-string key="termsdefsymbolsabbrev" language="en">Terms, definitions, symbols and abbreviated terms</localized-string><localized-string key="termsdefsymbols" language="en">Terms, definitions and symbols</localized-string><localized-string key="termsdefabbrev" language="en">Terms, definitions and abbreviated terms</localized-string><localized-string key="normref" language="en">Normative references</localized-string><localized-string key="bibliography" language="en">References</localized-string><localized-string key="index" language="en">Index</localized-string><localized-string key="see" language="en">see</localized-string><localized-string key="see_also" language="en">see also</localized-string><localized-string key="preface" language="en">Preface</localized-string><localized-string key="section" language="en">Section</localized-string><localized-string key="clause" language="en">Chapter</localized-string><localized-string key="annex" language="en">Annex</localized-string><localized-string key="appendix" language="en">Appendix</localized-string><localized-string key="continued" language="en">continued</localized-string><localized-string key="no_terms_boilerplate" language="en">No terms and definitions are listed in this document.
</localized-string><localized-string key="internal_terms_boilerplate" language="en">For the purposes of this document, the following terms and definitions apply.
</localized-string><localized-string key="norm_with_refs_pref" language="en">The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies.</localized-string><localized-string key="norm_empty_pref" language="en">There are no normative references in this document.</localized-string><localized-string key="external_terms_boilerplate" language="en">For the purposes of this document, the terms and definitions given in % apply.
</localized-string><localized-string key="internal_external_terms_boilerplate" language="en">For the purposes of this document, the terms and definitions given in % and the following apply.
</localized-string><localized-string key="no_information_available" language="en">[NO INFORMATION AVAILABLE]</localized-string><localized-string key="term_defined_in" language="en">(%)</localized-string><localized-string key="binary_and" language="en">%1 <conn>and</conn> %2</localized-string><localized-string key="multiple_and" language="en">%1<enum-comma>,</enum-comma> <conn>and</conn> %2</localized-string><localized-string key="binary_or" language="en">%1 <conn>or</conn> %2</localized-string><localized-string key="multiple_or" language="en">%1<enum-comma>,</enum-comma> <conn>or</conn> %2</localized-string><localized-string key="chain_and" language="en">%1 <conn>and</conn> %2</localized-string><localized-string key="chain_or" language="en">%1 <conn>or</conn> %2</localized-string><localized-string key="chain_from" language="en">%1 <conn>from</conn> %2</localized-string><localized-string key="chain_to" language="en">%1 <conn>to</conn> %2</localized-string><localized-string key="nested_xref" language="en">%1<comma>,</comma> %2</localized-string><localized-string key="list_nested_xref" language="en">%1 %2</localized-string><localized-string key="SpelloutRules" language="en">spellout-ordinal</localized-string><localized-string key="OrdinalRules" language="en">digits-ordinal</localized-string><localized-string key="note" language="en">Note</localized-string><localized-string key="note_xref" language="en">Note</localized-string><localized-string key="termnote" language="en">Note % to entry</localized-string><localized-string key="list" language="en">List</localized-string><localized-string key="deflist" language="en">Definition List</localized-string><localized-string key="figure" language="en">Figure</localized-string><localized-string key="diagram" language="en">Diagram</localized-string><localized-string key="formula" language="en">Equation</localized-string><localized-string key="inequality" language="en">Inequality</localized-string><localized-string key="table" language="en">Table</localized-string><localized-string key="requirement" language="en">Requirement</localized-string><localized-string key="recommendation" language="en">Recommendation</localized-string><localized-string key="permission" language="en">Permission</localized-string><localized-string key="box" language="en">Box</localized-string><localized-string key="no_identifier" language="en">(NO ID)</localized-string><localized-string key="recommendationtest" language="en">Recommendation test</localized-string><localized-string key="requirementtest" language="en">Requirement test</localized-string><localized-string key="permissiontest" language="en">Permission test</localized-string><localized-string key="recommendationclass" language="en">Recommendations class</localized-string><localized-string key="requirementclass" language="en">Requirements class</localized-string><localized-string key="permissionclass" language="en">Permissions class</localized-string><localized-string key="abstracttest" language="en">Abstract test</localized-string><localized-string key="conformanceclass" language="en">Conformance class</localized-string><localized-string key="key" language="en">Key</localized-string><localized-string key="example" language="en">EXAMPLE</localized-string><localized-string key="example_xref" language="en">Example</localized-string><localized-string key="where" language="en">where</localized-string><localized-string key="where_one" language="en">where</localized-string><localized-string key="wholeoftext" language="en">Whole of text</localized-string><localized-string key="draft_label" language="en">draft</localized-string><localized-string key="inform_annex" language="en">informative</localized-string><localized-string key="norm_annex" language="en">normative</localized-string><localized-string key="modified" language="en">modified</localized-string><localized-string key="adapted" language="en">adapted</localized-string><localized-string key="deprecated" language="en">DEPRECATED</localized-string><localized-string key="and" language="en">and</localized-string><localized-string key="all_parts" language="en">All Parts</localized-string><localized-string key="edition_ordinal" language="en">{{ var1 | ordinal_word: '', '' }} edition</localized-string><localized-string key="edition" language="en">edition</localized-string><localized-string key="version" language="en">version</localized-string><localized-string key="toc_figures" language="en">List of figures</localized-string><localized-string key="toc_tables" language="en">List of tables</localized-string><localized-string key="toc_recommendations" language="en">List of recommendations</localized-string><localized-string key="month_january" language="en">January</localized-string><localized-string key="month_february" language="en">February</localized-string><localized-string key="month_march" language="en">March</localized-string><localized-string key="month_april" language="en">April</localized-string><localized-string key="month_may" language="en">May</localized-string><localized-string key="month_june" language="en">June</localized-string><localized-string key="month_july" language="en">July</localized-string><localized-string key="month_august" language="en">August</localized-string><localized-string key="month_september" language="en">September</localized-string><localized-string key="month_october" language="en">October</localized-string><localized-string key="month_november" language="en">November</localized-string><localized-string key="month_december" language="en">December</localized-string><localized-string key="obligation" language="en">Obligation</localized-string><localized-string key="admonition.danger" language="en">Danger</localized-string><localized-string key="admonition.warning" language="en">Warning</localized-string><localized-string key="admonition.caution" language="en">Caution</localized-string><localized-string key="admonition.important" language="en">Important</localized-string><localized-string key="admonition.safety_precautions" language="en">Safety Precautions</localized-string><localized-string key="admonition.editorial" language="en">Editorial Note</localized-string><localized-string key="locality.section" language="en">Section</localized-string><localized-string key="locality.clause" language="en">Clause</localized-string><localized-string key="locality.part" language="en">Part</localized-string><localized-string key="locality.paragraph" language="en">Paragraph</localized-string><localized-string key="locality.chapter" language="en">Chapter</localized-string><localized-string key="locality.page" language="en">Page</localized-string><localized-string key="locality.table" language="en">Table</localized-string><localized-string key="locality.annex" language="en">Annex</localized-string><localized-string key="locality.figure" language="en">Figure</localized-string><localized-string key="locality.example" language="en">Example</localized-string><localized-string key="locality.note" language="en">Note</localized-string><localized-string key="locality.formula" language="en">Formula</localized-string><localized-string key="grammar_abbrevs.masculine" language="en">m</localized-string><localized-string key="grammar_abbrevs.feminine" language="en">f</localized-string><localized-string key="grammar_abbrevs.neuter" language="en">n</localized-string><localized-string key="grammar_abbrevs.common" language="en">common</localized-string><localized-string key="grammar_abbrevs.singular" language="en">sg</localized-string><localized-string key="grammar_abbrevs.dual" language="en">dual</localized-string><localized-string key="grammar_abbrevs.pl" language="en">pl</localized-string><localized-string key="grammar_abbrevs.isPreposition" language="en">prep</localized-string><localized-string key="grammar_abbrevs.isParticiple" language="en">part</localized-string><localized-string key="grammar_abbrevs.isAdjective" language="en">adj</localized-string><localized-string key="grammar_abbrevs.isAdverb" language="en">adv</localized-string><localized-string key="grammar_abbrevs.isNoun" language="en">noun</localized-string><localized-string key="grammar_abbrevs.isVerb" language="en">verb</localized-string><localized-string key="relatedterms.deprecates" language="en">deprecates</localized-string><localized-string key="relatedterms.supersedes" language="en">supersedes</localized-string><localized-string key="relatedterms.narrower" language="en">narrower</localized-string><localized-string key="relatedterms.broader" language="en">broader</localized-string><localized-string key="relatedterms.equivalent" language="en">equivalent</localized-string><localized-string key="relatedterms.compare" language="en">compare</localized-string><localized-string key="relatedterms.contrast" language="en">contrast</localized-string><localized-string key="relatedterms.see" language="en">see</localized-string><localized-string key="relatedterms.seealso" language="en">see also</localized-string><localized-string key="Clause.sg" language="en">Clause</localized-string><localized-string key="Clause.pl" language="en">Clauses</localized-string><localized-string key="Annex.sg" language="en">Annex</localized-string><localized-string key="Annex.pl" language="en">Annexes</localized-string><localized-string key="Appendix.sg" language="en">Appendix</localized-string><localized-string key="Appendix.pl" language="en">Appendixes</localized-string><localized-string key="Note.sg" language="en">Note</localized-string><localized-string key="Note.pl" language="en">Notes</localized-string><localized-string key="Note_%_to_entry.sg" language="en">Note % to entry</localized-string><localized-string key="Note_%_to_entry.pl" language="en">Notes % to entry</localized-string><localized-string key="List.sg" language="en">List</localized-string><localized-string key="List.pl" language="en">Lists</localized-string><localized-string key="Figure.sg" language="en">Figure</localized-string><localized-string key="Figure.pl" language="en">Figures</localized-string><localized-string key="Formula.sg" language="en">Formula</localized-string><localized-string key="Formula.pl" language="en">Formulas</localized-string><localized-string key="Table.sg" language="en">Table</localized-string><localized-string key="Table.pl" language="en">Tables</localized-string><localized-string key="Requirement.sg" language="en">Requirement</localized-string><localized-string key="Requirement.pl" language="en">Requirements</localized-string><localized-string key="Recommendation.sg" language="en">Recommendation</localized-string><localized-string key="Recommendation.pl" language="en">Recommendations</localized-string><localized-string key="Permission.sg" language="en">Permission</localized-string><localized-string key="Permission.pl" language="en">Permissions</localized-string><localized-string key="Example.sg" language="en">Example</localized-string><localized-string key="Example.pl" language="en">Examples</localized-string><localized-string key="Part.sg" language="en">Part</localized-string><localized-string key="Part.pl" language="en">Parts</localized-string><localized-string key="Section.sg" language="en">Section</localized-string><localized-string key="Section.pl" language="en">Sections</localized-string><localized-string key="Paragraph.sg" language="en">Paragraph</localized-string><localized-string key="Paragraph.pl" language="en">Paragraphs</localized-string><localized-string key="Chapter.sg" language="en">Chapter</localized-string><localized-string key="Chapter.pl" language="en">Chapters</localized-string><localized-string key="Page.sg" language="en">Page</localized-string><localized-string key="Page.pl" language="en">Pages</localized-string><localized-string key="level2_ancillary" language="en">Annex</localized-string><localized-string key="level3_ancillary" language="en">Appendix</localized-string><localized-string key="level2_ancillary_2019" language="en">Appendix</localized-string><localized-string key="level3_ancillary_2019" language="en">Annex</localized-string><localized-string key="level2_ancillary_alt" language="en">Annexe</localized-string><localized-string key="level3_ancillary_alt" language="en">Appendice</localized-string><localized-string key="level2_ancillary_alt_2019" language="en">Annexe</localized-string><localized-string key="level3_ancillary_alt_2019" language="en">Annexe</localized-string><localized-string key="level4_ancillary" language="en">Part</localized-string><localized-string key="level4_ancillary_alt" language="en">Partie</localized-string><localized-string key="level5_ancillary" language="en">Sub-part</localized-string><localized-string key="level5_ancillary_alt" language="en">Partie de sub</localized-string><localized-string key="iso_annex" language="en">Annex</localized-string><localized-string key="subclause" language="en">Section</localized-string><localized-string key="clause_jcgm" language="en">Clause</localized-string><localized-string key="subclause_jcgm" language="en">Clause</localized-string><localized-string key="all_rights_reserved" language="en">All rights reserved</localized-string><localized-string key="adapted_from" language="en">Adapted from: </localized-string><localized-string key="modified_from" language="en">Modified from: </localized-string><localized-string key="prefacenote" language="en">NOTE</localized-string><localized-string key="listnote" language="en">Note</localized-string><localized-string key="date" language="en">Date</localized-string><localized-string key="authorized" language="en">Authorized</localized-string><localized-string key="language" language="en">en</localized-string><localized-string key="script" language="en">Latn</localized-string></localized-strings><metanorma-extension><UnitsML xmlns="https://schema.unitsml.org/unitsml/1.0"><UnitSet><Unit dimensionURL="#NISTd5" id="U_NISTu5" semx-id="U_NISTu5">
        <UnitSystem name="SI" type="SI_derived" lang="en-US"/>
        <UnitName lang="en">kelvin</UnitName>
        <UnitSymbol type="HTML">K</UnitSymbol>
        <UnitSymbol type="MathMl">
          <math xmlns="http://www.w3.org/1998/Math/MathML">
            <mi mathvariant="normal">K</mi>
          </math>
        </UnitSymbol>
      </Unit><Unit dimensionURL="#NISTd5" id="U_uK" semx-id="U_uK">
        <UnitSystem name="SI" type="SI_derived" lang="en-US"/>
        <UnitName lang="en">uK</UnitName>
        <UnitSymbol type="HTML">K</UnitSymbol>
        <UnitSymbol type="MathMl">
          <math xmlns="http://www.w3.org/1998/Math/MathML">
            <mi mathvariant="normal">µK</mi>
          </math>
        </UnitSymbol>
        <RootUnits>
          <EnumeratedRootUnit unit="kelvin" prefix="u"/>
        </RootUnits>
      </Unit><Unit dimensionURL="#D_N0" id="U_umol.mol-1" semx-id="U_umol.mol-1">
        <UnitSystem name="SI" type="SI_derived" lang="en-US"/>
        <UnitName lang="en">umol*mol^-1</UnitName>
        <UnitSymbol type="HTML">mol mol
          <sup>−1</sup>
        </UnitSymbol>
        <UnitSymbol type="MathMl">
          <math xmlns="http://www.w3.org/1998/Math/MathML">
            <mi mathvariant="normal">µmol</mi>
            <mo rspace="thickmathspace">⁢</mo>
            <msup>
              <mrow>
                <mi mathvariant="normal">mol</mi>
              </mrow>
              <mrow>
                <mo>−</mo>
                <mn>1</mn>
              </mrow>
            </msup>
          </math>
        </UnitSymbol>
        <RootUnits>
          <EnumeratedRootUnit unit="mole" prefix="u"/>
          <EnumeratedRootUnit unit="mole" powerNumerator="-1"/>
        </RootUnits>
      </Unit><Unit dimensionURL="#NISTd6" id="U_umol" semx-id="U_umol">
          <UnitSystem name="SI" type="SI_derived" lang="en-US"/>
          <UnitName lang="en">umol</UnitName>
          <UnitSymbol type="HTML">mol</UnitSymbol>
          <UnitSymbol type="MathMl">
            <math xmlns="http://www.w3.org/1998/Math/MathML">
              <mi mathvariant="normal">µmol</mi>
            </math>
          </UnitSymbol>
          <RootUnits>
            <EnumeratedRootUnit unit="mole" prefix="u"/>
          </RootUnits>
        </Unit><Unit dimensionURL="#NISTd6" id="U_NISTu6" semx-id="U_NISTu6">
          <UnitSystem name="SI" type="SI_derived" lang="en-US"/>
          <UnitName lang="en">mole</UnitName>
          <UnitSymbol type="HTML">mol</UnitSymbol>
          <UnitSymbol type="MathMl">
            <math xmlns="http://www.w3.org/1998/Math/MathML">
              <mi mathvariant="normal">mol</mi>
            </math>
          </UnitSymbol>
        </Unit><Unit dimensionURL="#NISTd5" id="U_mK" semx-id="U_mK">
        <UnitSystem name="SI" type="SI_derived" lang="en-US"/>
        <UnitName lang="en">mK</UnitName>
        <UnitSymbol type="HTML">mK</UnitSymbol>
        <UnitSymbol type="MathMl">
          <math xmlns="http://www.w3.org/1998/Math/MathML">
            <mi mathvariant="normal">mK</mi>
          </math>
        </UnitSymbol>
        <RootUnits>
          <EnumeratedRootUnit unit="kelvin" prefix="m"/>
        </RootUnits>
      </Unit></UnitSet><QuantitySet><Quantity id="NISTq5" quantityType="base" dimensionURL="#NISTd5" semx-id="NISTq5">
        <QuantityName lang="en-US">thermodynamic temperature</QuantityName>
      </Quantity><Quantity id="NISTq6" quantityType="base" dimensionURL="#NISTd6" semx-id="NISTq6">
          <QuantityName lang="en-US">amount of substance</QuantityName>
        </Quantity></QuantitySet><DimensionSet><Dimension id="NISTd5" semx-id="NISTd5">
        <ThermodynamicTemperature symbol="Theta" powerNumerator="1"/>
      </Dimension><Dimension id="D_N0" semx-id="D_N0">
        <AmountOfSubstance symbol="N" powerNumerator="0"/>
      </Dimension><Dimension id="NISTd6" semx-id="NISTd6">
          <AmountOfSubstance symbol="N" powerNumerator="1"/>
        </Dimension></DimensionSet><PrefixSet><Prefix prefixBase="10" prefixPower="-6" id="NISTp10_-6" semx-id="NISTp10_-6">
        <PrefixName lang="en">micro</PrefixName>
        <PrefixSymbol type="ASCII">u</PrefixSymbol>
        <PrefixSymbol type="unicode">μ</PrefixSymbol>
        <PrefixSymbol type="LaTeX">$mu$</PrefixSymbol>
        <PrefixSymbol type="HTML">µ</PrefixSymbol>
      </Prefix><Prefix prefixBase="10" prefixPower="-3" id="NISTp10_-3" semx-id="NISTp10_-3">
        <PrefixName lang="en">milli</PrefixName>
        <PrefixSymbol type="ASCII">m</PrefixSymbol>
        <PrefixSymbol type="unicode">m</PrefixSymbol>
        <PrefixSymbol type="LaTeX">m</PrefixSymbol>
        <PrefixSymbol type="HTML">m</PrefixSymbol>
      </Prefix></PrefixSet></UnitsML><presentation-metadata><name>TOC Heading Levels</name><value>2</value></presentation-metadata><presentation-metadata><name>HTML TOC Heading Levels</name><value>2</value></presentation-metadata><presentation-metadata><name>DOC TOC Heading Levels</name><value>2</value></presentation-metadata><presentation-metadata><name>PDF TOC Heading Levels</name><value>2</value></presentation-metadata><source-highlighter-css>sourcecode table td { padding: 5px; }
sourcecode table pre { margin: 0; }
sourcecode, sourcecode .w {
  color: #444444;
}
sourcecode .cp {
  color: #CC00A3;
}
sourcecode .cs {
  color: #CC00A3;
}
sourcecode .c, sourcecode .ch, sourcecode .cd, sourcecode .cm, sourcecode .cpf, sourcecode .c1 {
  color: #FF0000;
}
sourcecode .kc {
  color: #C34E00;
}
sourcecode .kd {
  color: #0000FF;
}
sourcecode .kr {
  color: #007575;
}
sourcecode .k, sourcecode .kn, sourcecode .kp, sourcecode .kt, sourcecode .kv {
  color: #0000FF;
}
sourcecode .s, sourcecode .sb, sourcecode .sc, sourcecode .ld, sourcecode .sd, sourcecode .s2, sourcecode .se, sourcecode .sh, sourcecode .si, sourcecode .sx, sourcecode .sr, sourcecode .s1, sourcecode .ss {
  color: #009C00;
}
sourcecode .sa {
  color: #0000FF;
}
sourcecode .nb, sourcecode .bp {
  color: #C34E00;
}
sourcecode .nt {
  color: #0000FF;
}

</source-highlighter-css></metanorma-extension>
<boilerplate><copyright-statement>

<clause id="_7efb337a-e1b2-60db-4c6e-e94cf6e5e5c1" obligation="normative" semx-id="_7efb337a-e1b2-60db-4c6e-e94cf6e5e5c1">
<p id="_2eeebb4a-8fef-888c-842a-8a15733051b8" align="center" semx-id="_2eeebb4a-8fef-888c-842a-8a15733051b8">© Bureau International des Poids et Mesures 2017 all rights reserved</p>
</clause>
</copyright-statement>

<license-statement>

<clause id="_4ffcd5b5-8039-1aa4-59ce-390aa3b61c7a" obligation="normative" semx-id="_4ffcd5b5-8039-1aa4-59ce-390aa3b61c7a">
<title id="_75e7fd39-c70e-aeb3-d5ab-dad7d6a4cdf8" semx-id="_29f75465-0cf3-76fd-bc56-6b3aa457ee69">Copyright statement</title><fmt-title depth="1" id="_334524dd-754e-f446-fb20-987623fc6540"><semx element="title" source="_75e7fd39-c70e-aeb3-d5ab-dad7d6a4cdf8">Copyright statement</semx></fmt-title>
<p id="_50719790-3c5b-c213-8298-0631d690bc21" semx-id="_50719790-3c5b-c213-8298-0631d690bc21">This document is distributed under the terms of the Creative Commons Attribution 4.0 International License (<link target="http://creativecommons.org/licenses/by/4.0/:" id="_5f2ce0a9-fe6f-0280-8849-4352caa82c70"/><semx element="link" source="_5f2ce0a9-fe6f-0280-8849-4352caa82c70"><fmt-link target="http://creativecommons.org/licenses/by/4.0/:"/></semx>), which permits unrestricted use, distribution, and reproduction in any medium, provided you give appropriate credit to the original author(s) and the source, provide a link to the Creative Commons license, and indicate if changes were made.</p>
</clause>
</license-statement>

<feedback-statement>

<p id="_5926bc3f-b367-69e7-6cc6-442a91e32db2" semx-id="_5926bc3f-b367-69e7-6cc6-442a91e32db2">BIPM<br/> Pavillon de Breteuil<br/> F-92312 Sèvres Cedex<br/> FRANCE</p>
</feedback-statement>
</boilerplate><preface><clause type="toc" id="_13d7055e-30fc-845a-c60e-8972faf092d9" displayorder="1"><fmt-title depth="1" id="_b7371af6-75a1-52fa-2891-5c5f9a06aa7c">Contents</fmt-title></clause>
<clause id="_3f7163a8-d1cc-2b70-a326-257611248052" obligation="informative" semx-id="_3f7163a8-d1cc-2b70-a326-257611248052" displayorder="2">
<title id="_c51f08e5-f95a-09ed-e867-10be652f8308" semx-id="_96c37ea0-349a-9de6-49a8-8389d810efa5">Abstract</title><fmt-title depth="1" id="_e41d1491-c380-5a3f-f763-afe0293d2096"><semx element="title" source="_c51f08e5-f95a-09ed-e867-10be652f8308">Abstract</semx></fmt-title>
<p id="_2595ffc9-2efc-eca3-608b-a2b8077acb1f" semx-id="_2595ffc9-2efc-eca3-608b-a2b8077acb1f">This Technical Annex includes specifications beyond the definitions in the text of the International Temperature Scale of 1990 (ITS-90) that are deemed essential for the unambiguous realization of the ITS-90. Specifications within the Technical Annex are considered mandatory extensions of the text of the ITS-90.</p>

<p id="_d8cc3982-a59f-441d-7946-7f24f3baaa68" semx-id="_d8cc3982-a59f-441d-7946-7f24f3baaa68">For material taken directly from the text of the ITS-90, the <em>mise en pratique</em> refers to “defined” or “assigned” values or procedures. Where additional material other than the ITS-90 text has been deemed essential for inclusion in the Technical Annex, the <em>mise en pratique</em> of the definition of the kelvin refers to “specified” values or procedures.</p>
</clause></preface><sections>

<clause id="_76d13964-d3a3-bfe5-e843-7ff32d2dbdc8" obligation="normative" semx-id="_76d13964-d3a3-bfe5-e843-7ff32d2dbdc8" displayorder="3">
<title id="_adab12b7-b330-8920-e8eb-7ac3a2571e55" semx-id="_d074cbeb-3ece-aa31-5813-344b2d34836f">Isotopic composition and corrections for the triple point of water</title><fmt-title depth="1" id="_3ea41647-1d22-8b0d-5824-c7e96f882760"><span class="fmt-caption-label"><semx element="autonum" source="_76d13964-d3a3-bfe5-e843-7ff32d2dbdc8">1</semx><span class="fmt-autonum-delim">.</span></span><span class="fmt-caption-delim"><tab/></span><semx element="title" source="_adab12b7-b330-8920-e8eb-7ac3a2571e55">Isotopic composition and corrections for the triple point of water</semx></fmt-title><fmt-xref-label><span class="fmt-element-name">Chapter</span> <semx element="autonum" source="_76d13964-d3a3-bfe5-e843-7ff32d2dbdc8">1</semx></fmt-xref-label>
<p id="_36fc96af-623d-59ef-49df-5b686d1bf322" semx-id="_36fc96af-623d-59ef-49df-5b686d1bf322">The effects of isotopic composition on the triple point of water (TPW) are discussed in detail in [<eref type="inline" bibitemid="White2010" citeas="[17]" id="_edd0e198-ed22-240c-968a-066ed9e40cad">White and Tew 2010</eref><semx element="eref" source="_edd0e198-ed22-240c-968a-066ed9e40cad"><fmt-xref type="inline" target="White2010">White and Tew 2010</fmt-xref></semx>, <eref type="inline" bibitemid="Ripple2005" citeas="[14]" id="_f6fcb0f6-6c07-b228-a3ec-2155026b4980">Ripple <em>et al.</em> 2005</eref><semx element="eref" source="_f6fcb0f6-6c07-b228-a3ec-2155026b4980"><fmt-xref type="inline" target="Ripple2005">Ripple <em>et al.</em> 2005</fmt-xref></semx>].</p>

<p id="_e2e1e276-b3da-40d3-8606-9c7425425a53" semx-id="_e2e1e276-b3da-40d3-8606-9c7425425a53">The international science community, through the International Atomic Energy Agency, uses a defined Standard Mean Ocean Water (SMOW) as a point of reference for studies in the isotopic composition of waters. In practice, measurements of isotopic composition are made with respect to Vienna-SMOW (VSMOW) and Standard Light Antarctic Precipitation (SLAP) [Gonfiantini 1978, <xref target="Li1988" id="_3b2e0202-1250-18dc-2f2a-9af183e98bd0">Li <em>et al.</em> 1988</xref><semx element="xref" source="_3b2e0202-1250-18dc-2f2a-9af183e98bd0"><fmt-xref target="Li1988">Li <em>et al.</em> 1988</fmt-xref></semx>]; two widely distributed standard reference water samples that span the isotopic range of naturally occurring samples. The International Union of Pure and Applied Chemistry (IUPAC) recommended the following amount-of-substance ratios for VSMOW, based on the most reliable measurements available [De <xref target="Laeter2003" id="_36c2d6b4-2bed-8d90-38a5-8a997642f350">Laeter <em>et al.</em> 2003</xref><semx element="xref" source="_36c2d6b4-2bed-8d90-38a5-8a997642f350"><fmt-xref target="Laeter2003">Laeter <em>et al.</em> 2003</fmt-xref></semx>]:</p>

<formula id="_caa8a52a-1b66-d66f-6557-e69320882a7e" unnumbered="true" semx-id="_caa8a52a-1b66-d66f-6557-e69320882a7e"><stem block="true" type="MathML" id="_27456cd2-3e29-9bdf-22ee-07b0c3d5cdf3"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>2</mn>
        </msup>
        <mtext>H</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>1</mn>
        </msup>
        <mtext>H</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.00015576</mn>
    <mrow>
      <mo>(</mo>
      <mn>5</mn>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>(""^2"H"//""^1"H")_{"VSMOW"} = 0.00015576(5),</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_27456cd2-3e29-9bdf-22ee-07b0c3d5cdf3"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>2</mn>
        </msup>
        <mtext>H</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>1</mn>
        </msup>
        <mtext>H</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.00015576</mn>
    <mrow>
      <mo>(</mo>
      <mn>5</mn>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>(""^2"H"//""^1"H")_{"VSMOW"} = 0.00015576(5),</asciimath></semx></fmt-stem></formula>

<formula id="_d453328e-fc8c-b436-d26c-2775e2853140" unnumbered="true" semx-id="_d453328e-fc8c-b436-d26c-2775e2853140"><stem block="true" type="MathML" id="_b7cac857-8489-13a2-b1bb-c5ab5a51c81f"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>18</mn>
        </msup>
        <mtext>O</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>16</mn>
        </msup>
        <mtext>O</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.0020052</mn>
    <mrow>
      <mo>(</mo>
      <mn>5</mn>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>(""^{18}"O" // ""^{16}"O")_{"VSMOW"} = 0.0020052(5),</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_b7cac857-8489-13a2-b1bb-c5ab5a51c81f"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>18</mn>
        </msup>
        <mtext>O</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>16</mn>
        </msup>
        <mtext>O</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.0020052</mn>
    <mrow>
      <mo>(</mo>
      <mn>5</mn>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>(""^{18}"O" // ""^{16}"O")_{"VSMOW"} = 0.0020052(5),</asciimath></semx></fmt-stem></formula>

<formula id="_0d0949e5-d17e-c07c-b554-cc33acc6eb3d" unnumbered="true" semx-id="_0d0949e5-d17e-c07c-b554-cc33acc6eb3d"><stem block="true" type="MathML" id="_c9d3e4d2-2d24-f095-a5d4-fea8240cb31b"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>17</mn>
        </msup>
        <mtext>O</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>16</mn>
        </msup>
        <mtext>O</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.0003799</mn>
    <mrow>
      <mo>(</mo>
      <mn>9</mn>
      <mo>)</mo>
    </mrow>
    <mo>.</mo>
  </mstyle>
</math><asciimath>(""^{17}"O"//""^{16}"O")_{"VSMOW"}  =  0.0003799(9).</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_c9d3e4d2-2d24-f095-a5d4-fea8240cb31b"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>17</mn>
        </msup>
        <mtext>O</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>16</mn>
        </msup>
        <mtext>O</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.0003799</mn>
    <mrow>
      <mo>(</mo>
      <mn>9</mn>
      <mo>)</mo>
    </mrow>
    <mo>.</mo>
  </mstyle>
</math><asciimath>(""^{17}"O"//""^{16}"O")_{"VSMOW"}  =  0.0003799(9).</asciimath></semx></fmt-stem></formula>

<p id="_23256fea-aa22-9a44-cd5c-d77a59543ada" semx-id="_23256fea-aa22-9a44-cd5c-d77a59543ada">For the purposes of thermometry, these absolute values are specified for the isotopic composition of the water used for realizing the definition of the kelvin with the assigned temperature <stem block="false" type="MathML" id="_40bab48d-7cfe-75c6-e735-662bacb33ccd"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>273.16</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90}("TPW") = 273.16 "unitsml(K)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_40bab48d-7cfe-75c6-e735-662bacb33ccd"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>273.16</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90}("TPW") = 273.16 "unitsml(K)"</asciimath></semx></fmt-stem>. However, variations in isotopic composition of water can be measured much more accurately in relative mode (that is, relative to that of VSMOW) than in absolute mode. This is the reason why the scale definition for isotope values of water is still artefact-based. Isotopic deviations of artefact VSMOW from SMOW are negligible when expressed as an equivalent change in the TPW temperature.</p>

<p id="_49195128-6cce-291d-1afb-e0f3c1ab6440" semx-id="_49195128-6cce-291d-1afb-e0f3c1ab6440">Variations in amount-of-substance ratios are conventionally reported as deviations from VSMOW, such as</p>

<formula id="_02efd079-4e98-627c-afb3-7ecdfc751a1f" semx-id="_02efd079-4e98-627c-afb3-7ecdfc751a1f" autonum="1"><fmt-name id="_83f575d2-1a6a-14ab-891b-8ef9db2293eb"><span class="fmt-caption-label"><span class="fmt-autonum-delim">(</span><semx element="autonum" source="_02efd079-4e98-627c-afb3-7ecdfc751a1f">1</semx><span class="fmt-autonum-delim">)</span></span></fmt-name><fmt-xref-label><span class="fmt-element-name">Equation</span> <span class="fmt-autonum-delim">(</span><semx element="autonum" source="_02efd079-4e98-627c-afb3-7ecdfc751a1f">1</semx><span class="fmt-autonum-delim">)</span></fmt-xref-label><stem block="true" type="MathML" id="_90fefde5-330b-43df-cb33-65440c2dfef4"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <msub>
      <mtext>O</mtext>
      <mtext>CAL</mtext>
    </msub>
    <mo>=</mo>
    <mrow>
      <mo>[</mo>
      <mfrac>
        <mrow>
          <msub>
            <mrow>
              <mo>(</mo>
              <msup>
                <mtext/>
                <mn>18</mn>
              </msup>
              <mtext>O</mtext>
              <mo>/</mo>
              <msup>
                <mtext/>
                <mn>16</mn>
              </msup>
              <mtext>O</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>sample</mtext>
          </msub>
          <mo>−</mo>
          <msub>
            <mrow>
              <mo>(</mo>
              <msup>
                <mtext/>
                <mn>18</mn>
              </msup>
              <mtext>O</mtext>
              <mo>/</mo>
              <msup>
                <mtext/>
                <mn>16</mn>
              </msup>
              <mtext>O</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>VSMOW</mtext>
          </msub>
        </mrow>
        <msub>
          <mrow>
            <mo>(</mo>
            <msup>
              <mtext/>
              <mn>18</mn>
            </msup>
            <mtext>O</mtext>
            <mo>/</mo>
            <msup>
              <mtext/>
              <mn>16</mn>
            </msup>
            <mtext>O</mtext>
            <mo>)</mo>
          </mrow>
          <mtext>VSMOW</mtext>
        </msub>
      </mfrac>
      <mo>]</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(delta) ""^{18}"O"_{"CAL"} = [{(""^{18}"O"//""^{16}"O")_{"sample"} - (""^{18}"O"//""^{16}"O")_{"VSMOW"}} / {(""^{18}"O"//""^{16}"O")_{"VSMOW"}}],</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_90fefde5-330b-43df-cb33-65440c2dfef4"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <msub>
      <mtext>O</mtext>
      <mtext>CAL</mtext>
    </msub>
    <mo>=</mo>
    <mrow>
      <mo>[</mo>
      <mfrac>
        <mrow>
          <msub>
            <mrow>
              <mo>(</mo>
              <msup>
                <mtext/>
                <mn>18</mn>
              </msup>
              <mtext>O</mtext>
              <mo>/</mo>
              <msup>
                <mtext/>
                <mn>16</mn>
              </msup>
              <mtext>O</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>sample</mtext>
          </msub>
          <mo>−</mo>
          <msub>
            <mrow>
              <mo>(</mo>
              <msup>
                <mtext/>
                <mn>18</mn>
              </msup>
              <mtext>O</mtext>
              <mo>/</mo>
              <msup>
                <mtext/>
                <mn>16</mn>
              </msup>
              <mtext>O</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>VSMOW</mtext>
          </msub>
        </mrow>
        <msub>
          <mrow>
            <mo>(</mo>
            <msup>
              <mtext/>
              <mn>18</mn>
            </msup>
            <mtext>O</mtext>
            <mo>/</mo>
            <msup>
              <mtext/>
              <mn>16</mn>
            </msup>
            <mtext>O</mtext>
            <mo>)</mo>
          </mrow>
          <mtext>VSMOW</mtext>
        </msub>
      </mfrac>
      <mo>]</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(delta) ""^{18}"O"_{"CAL"} = [{(""^{18}"O"//""^{16}"O")_{"sample"} - (""^{18}"O"//""^{16}"O")_{"VSMOW"}} / {(""^{18}"O"//""^{16}"O")_{"VSMOW"}}],</asciimath></semx></fmt-stem></formula>

<p id="_ffb5dae5-ed89-24e7-9ead-77e628d0541f" semx-id="_ffb5dae5-ed89-24e7-9ead-77e628d0541f">and similarly for <stem block="false" type="MathML" id="_f33f859f-8843-88e4-ca46-4e3727fdfb1d"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_f33f859f-8843-88e4-ca46-4e3727fdfb1d"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></semx></fmt-stem> (where symbol <stem block="false" type="MathML" id="_bbd38e27-7a9a-bd76-2c87-1e519a3ea67b"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>"D"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_bbd38e27-7a9a-bd76-2c87-1e519a3ea67b"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>"D"</asciimath></semx></fmt-stem> designates <sup>2</sup>H, and symbol H will subsequently designate <sup>1</sup>H) and <stem block="false" type="MathML" id="_b1912b73-009c-7bae-6a31-22c7e3e56e35"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_b1912b73-009c-7bae-6a31-22c7e3e56e35"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></semx></fmt-stem><sup>17</sup>O. The subscript CAL emphasizes that the <stem block="false" type="MathML" id="_31b61ac1-eeec-fd1e-6bd5-abea33aea667"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_31b61ac1-eeec-fd1e-6bd5-abea33aea667"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></semx></fmt-stem>-value has been determined with respect to VSMOW. Usually the results are in the parts-per-thousand range, so are expressed in permil (per thousand, ‰).</p>

<p id="_fbd0e45c-13c3-4239-5016-8f31b86efc65" semx-id="_fbd0e45c-13c3-4239-5016-8f31b86efc65">Besides VSMOW, to further improve the inter-laboratory reproducibility of the water isotopic composition measurements, SLAP is also used to define the scale. The <stem block="false" type="MathML" id="_50670404-19a4-9234-faf3-970fb35e3843"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_50670404-19a4-9234-faf3-970fb35e3843"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></semx></fmt-stem>-values of SLAP have been defined based on consensus between expert laboratories taking part in a large international intercomparison [Gonfiantini, 1984]. They are <stem block="false" type="MathML" id="_f95a5806-73bc-5e4b-fb9f-7cce5ef2f77b"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>=</mo>
    <mo>−</mo>
    <mn>428</mn>
    <mi>‰</mi>
  </mstyle>
</math><asciimath>ii(delta) "D" = -428 ‰</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_f95a5806-73bc-5e4b-fb9f-7cce5ef2f77b"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>=</mo>
    <mo>−</mo>
    <mn>428</mn>
    <mi>‰</mi>
  </mstyle>
</math><asciimath>ii(delta) "D" = -428 ‰</asciimath></semx></fmt-stem> and <stem block="false" type="MathML" id="_0de8b01c-208e-bbc0-231b-e35144718aff"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>=</mo>
    <mo>−</mo>
    <mn>55.5</mn>
    <mi>‰</mi>
  </mstyle>
</math><asciimath>ii(delta) ""^{18}"O" = -55.5 ‰</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_0de8b01c-208e-bbc0-231b-e35144718aff"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>=</mo>
    <mo>−</mo>
    <mn>55.5</mn>
    <mi>‰</mi>
  </mstyle>
</math><asciimath>ii(delta) ""^{18}"O" = -55.5 ‰</asciimath></semx></fmt-stem> with respect to VSMOW. These consensus values are used in the definition of the so-called normalized VSMOW-SLAP scale:</p>

<formula id="_77d7615a-62fb-d08f-e589-faea5e324b2a" semx-id="_77d7615a-62fb-d08f-e589-faea5e324b2a" autonum="2"><fmt-name id="_d6a87618-4e75-52e7-73e2-ee499e10709d"><span class="fmt-caption-label"><span class="fmt-autonum-delim">(</span><semx element="autonum" source="_77d7615a-62fb-d08f-e589-faea5e324b2a">2</semx><span class="fmt-autonum-delim">)</span></span></fmt-name><fmt-xref-label><span class="fmt-element-name">Equation</span> <span class="fmt-autonum-delim">(</span><semx element="autonum" source="_77d7615a-62fb-d08f-e589-faea5e324b2a">2</semx><span class="fmt-autonum-delim">)</span></fmt-xref-label><stem block="true" type="MathML" id="_cf123552-00bb-65b3-2668-bb73bda2779a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <msub>
      <mrow>
        <mo>(</mo>
        <mtext>sample</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>NORM</mtext>
    </msub>
    <mo>=</mo>
    <mrow>
      <mo>[</mo>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <msup>
        <mtext/>
        <mn>18</mn>
      </msup>
      <mtext>O</mtext>
      <msub>
        <mrow>
          <mo>(</mo>
          <mtext>sample</mtext>
          <mo>)</mo>
        </mrow>
        <mtext>CAL</mtext>
      </msub>
      <mfrac>
        <mrow>
          <mo>(</mo>
          <mo>−</mo>
          <mn>0.0555</mn>
          <mo>)</mo>
        </mrow>
        <mrow>
          <mi mathvariant="normal">δ</mi>
          <msup>
            <mtext/>
            <mn>18</mn>
          </msup>
          <mtext>O</mtext>
          <msub>
            <mrow>
              <mo>(</mo>
              <mtext>SLAP</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>CAL</mtext>
          </msub>
        </mrow>
      </mfrac>
      <mo>]</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(delta) ""^{18} "O" ("sample")_{"NORM"} = [ii(delta) ""^{18} "O" ("sample")_{"CAL"} {(-0.0555)}/{delta ""^{18} "O"("SLAP")_{"CAL"}}],</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_cf123552-00bb-65b3-2668-bb73bda2779a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <msub>
      <mrow>
        <mo>(</mo>
        <mtext>sample</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>NORM</mtext>
    </msub>
    <mo>=</mo>
    <mrow>
      <mo>[</mo>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <msup>
        <mtext/>
        <mn>18</mn>
      </msup>
      <mtext>O</mtext>
      <msub>
        <mrow>
          <mo>(</mo>
          <mtext>sample</mtext>
          <mo>)</mo>
        </mrow>
        <mtext>CAL</mtext>
      </msub>
      <mfrac>
        <mrow>
          <mo>(</mo>
          <mo>−</mo>
          <mn>0.0555</mn>
          <mo>)</mo>
        </mrow>
        <mrow>
          <mi mathvariant="normal">δ</mi>
          <msup>
            <mtext/>
            <mn>18</mn>
          </msup>
          <mtext>O</mtext>
          <msub>
            <mrow>
              <mo>(</mo>
              <mtext>SLAP</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>CAL</mtext>
          </msub>
        </mrow>
      </mfrac>
      <mo>]</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(delta) ""^{18} "O" ("sample")_{"NORM"} = [ii(delta) ""^{18} "O" ("sample")_{"CAL"} {(-0.0555)}/{delta ""^{18} "O"("SLAP")_{"CAL"}}],</asciimath></semx></fmt-stem></formula>

<p id="_6c73e6e4-edb5-43c9-3564-8c1ed2ad2ab4" semx-id="_6c73e6e4-edb5-43c9-3564-8c1ed2ad2ab4">and similarly for <stem block="false" type="MathML" id="_59f57d1f-d236-c2c0-537c-40d8e67eb126"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_59f57d1f-d236-c2c0-537c-40d8e67eb126"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></semx></fmt-stem>, with the value <stem block="false" type="MathML" id="_4e4cda16-95d3-65a4-a309-d6cfa4425590"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>-0.428</mn></mstyle></math><asciimath>-0.428</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_4e4cda16-95d3-65a4-a309-d6cfa4425590">-0.428<asciimath>-0.428</asciimath></semx></fmt-stem> in the nominator. All isotope laboratories usually report their isotope <stem block="false" type="MathML" id="_021a15a2-8436-a5f6-4c5b-a62208a223be"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_021a15a2-8436-a5f6-4c5b-a62208a223be"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></semx></fmt-stem>-values for water in this normalized way.</p>

<p id="_609821dc-6068-4437-dff8-92785ee4457a" semx-id="_609821dc-6068-4437-dff8-92785ee4457a">For all naturally occurring surface waters, the isotopic composition is sufficiently close to that of VSMOW, and the correlation between the <sup>18</sup>O and the <sup>17</sup>O contents is so strong [<eref type="inline" bibitemid="Meijer1998" citeas="[8]" id="_018d1a6d-bc2e-277a-a7f0-1fb750e84c6e">Meijer and Li 1998</eref><semx element="eref" source="_018d1a6d-bc2e-277a-a7f0-1fb750e84c6e"><fmt-xref type="inline" target="Meijer1998">Meijer and Li 1998</fmt-xref></semx>] that the effect of the isotopes on the TPW temperature can be specified by a linear function of only the <stem block="false" type="MathML" id="_d708f274-a38e-6795-bb82-02477358fd1d"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_d708f274-a38e-6795-bb82-02477358fd1d"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></semx></fmt-stem> and <stem block="false" type="MathML" id="_2ae4b850-e41a-0da6-82fc-2589a313aaa0"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_2ae4b850-e41a-0da6-82fc-2589a313aaa0"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></semx></fmt-stem><sup>18</sup>O values:</p>

<formula id="_b8304f03-4188-d01e-f8c5-65305c04a161" semx-id="_b8304f03-4188-d01e-f8c5-65305c04a161" autonum="3"><fmt-name id="_6aec8e85-710b-7534-f72c-e5980a2bec35"><span class="fmt-caption-label"><span class="fmt-autonum-delim">(</span><semx element="autonum" source="_b8304f03-4188-d01e-f8c5-65305c04a161">3</semx><span class="fmt-autonum-delim">)</span></span></fmt-name><fmt-xref-label><span class="fmt-element-name">Equation</span> <span class="fmt-autonum-delim">(</span><semx element="autonum" source="_b8304f03-4188-d01e-f8c5-65305c04a161">3</semx><span class="fmt-autonum-delim">)</span></fmt-xref-label><stem block="true" type="MathML" id="_6ce8b475-e0f7-a866-e5e0-57bb02bc9bf4"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <msup>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("TPW") + ii(A)("D") * ii(delta) "D" + ii(A) ("O") * ii(delta)^{18} "O" ,</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_6ce8b475-e0f7-a866-e5e0-57bb02bc9bf4"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <msup>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("TPW") + ii(A)("D") * ii(delta) "D" + ii(A) ("O") * ii(delta)^{18} "O" ,</asciimath></semx></fmt-stem></formula>

<p id="_bf0a51e3-a526-e489-e154-a469bc03ae7e" semx-id="_bf0a51e3-a526-e489-e154-a469bc03ae7e">where the last term on the right accounts for both the <sup>18</sup>O and the <sup>17</sup>O effects, but requires only the knowledge of the <stem block="false" type="MathML" id="_a33952bb-a573-caee-1490-07051697705a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_a33952bb-a573-caee-1490-07051697705a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></semx></fmt-stem><sup>18</sup>O value. The most precise set of isotopic depression constants presently available, and those specified for use with the ITS-90, are by Faghihi <em>et al.</em> (<eref type="inline" bibitemid="Faghihi2015a" citeas="[2]" id="_f31769f1-3b3e-8624-4428-3cd5624d4edb">2015a</eref><semx element="eref" source="_f31769f1-3b3e-8624-4428-3cd5624d4edb"><fmt-xref type="inline" target="Faghihi2015a">2015a</fmt-xref></semx> and <eref type="inline" bibitemid="Faghihi2015b" citeas="[3]" id="_f1990a8a-ca53-5b72-f0a0-3254c6e203c9">2015b</eref><semx element="eref" source="_f1990a8a-ca53-5b72-f0a0-3254c6e203c9"><fmt-xref type="inline" target="Faghihi2015b">2015b</fmt-xref></semx>). These values are: <stem block="false" type="MathML" id="_dc5b0dd3-f20b-50d8-5268-65be5aa9c274"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>673</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)("D") = 673 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_dc5b0dd3-f20b-50d8-5268-65be5aa9c274"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>673</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)("D") = 673 "unitsml(uK)"</asciimath></semx></fmt-stem> and <stem block="false" type="MathML" id="_fa89e888-1743-a6ea-97fc-98b59a3bc005"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>630</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)("O") = 630 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_fa89e888-1743-a6ea-97fc-98b59a3bc005"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>630</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)("O") = 630 "unitsml(uK)"</asciimath></semx></fmt-stem>, withestimated standard uncertainties of <stem block="false" type="MathML" id="_de4c8531-22df-7222-758c-e2c775523d83"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>4</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>4 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_de4c8531-22df-7222-758c-e2c775523d83"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>4</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>4 "unitsml(uK)"</asciimath></semx></fmt-stem> and <stem block="false" type="MathML" id="_7c20befb-2b6b-1dc6-6afd-6231809a2c83"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>10</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>10 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_7c20befb-2b6b-1dc6-6afd-6231809a2c83"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>10</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>10 "unitsml(uK)"</asciimath></semx></fmt-stem>, respectively. These values have been derived using <stem block="false" type="MathML" id="_1bccc321-ac8e-2b90-04fe-6e1069e4268b"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi mathvariant="normal">δ</mi>
  </mstyle>
</math><asciimath>delta</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_1bccc321-ac8e-2b90-04fe-6e1069e4268b"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi mathvariant="normal">δ</mi>
  </mstyle>
</math><asciimath>delta</asciimath></semx></fmt-stem>-values expressed on the normalized VSMOW-SLAP scale.</p>

<p id="_8c0bc496-5287-3371-cb41-b042dc06706a" semx-id="_8c0bc496-5287-3371-cb41-b042dc06706a">The practice, introduced by some manufacturers, of adding enriched water to the initial source water to compensate for the isotope depletion taking place during the purification process is not recommended. After adding enriched water, full isotope analysis including the difficult measurement of δ<sup>17</sup>O is required, with less accurate and less reliable results. For TPW cells manufactured with addition of enriched water, the following correction equation is recommended:</p>

<formula id="_138f226b-992e-1fd5-67d2-c52591f5a6d0" semx-id="_138f226b-992e-1fd5-67d2-c52591f5a6d0" autonum="4"><fmt-name id="_bfe3c692-a427-5f58-dfab-b645e2168cd2"><span class="fmt-caption-label"><span class="fmt-autonum-delim">(</span><semx element="autonum" source="_138f226b-992e-1fd5-67d2-c52591f5a6d0">4</semx><span class="fmt-autonum-delim">)</span></span></fmt-name><fmt-xref-label><span class="fmt-element-name">Equation</span> <span class="fmt-autonum-delim">(</span><semx element="autonum" source="_138f226b-992e-1fd5-67d2-c52591f5a6d0">4</semx><span class="fmt-autonum-delim">)</span></fmt-xref-label><stem block="true" type="MathML" id="_e0bf0872-e3ba-f8d2-ee99-fe534af21889"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mrow>
      <mo>{</mo>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>−</mo>
      <mrow>
        <mo>[</mo>
        <msup>
          <mrow>
            <mo>(</mo>
            <mn>1</mn>
            <mo>+</mo>
            <mstyle mathvariant="italic">
              <mi>δ</mi>
            </mstyle>
            <msup>
              <mtext/>
              <mn>18</mn>
            </msup>
            <mtext>O</mtext>
            <mo>)</mo>
          </mrow>
          <mn>0.528</mn>
        </msup>
        <mo>−</mo>
        <mn>1</mn>
        <mo>]</mo>
      </mrow>
      <mo>}</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("TPW") + ii(A)("D") * ii(delta) "D" + ii(A)("O") * ii(delta) ""^{18}"O" + ii(A)(""^{17}"O") {ii(delta) ""^{17}"O" - [(1 + ii(delta) ""^{18}"O")^{0.528} -  1]} ,</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_e0bf0872-e3ba-f8d2-ee99-fe534af21889"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mrow>
      <mo>{</mo>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>−</mo>
      <mrow>
        <mo>[</mo>
        <msup>
          <mrow>
            <mo>(</mo>
            <mn>1</mn>
            <mo>+</mo>
            <mstyle mathvariant="italic">
              <mi>δ</mi>
            </mstyle>
            <msup>
              <mtext/>
              <mn>18</mn>
            </msup>
            <mtext>O</mtext>
            <mo>)</mo>
          </mrow>
          <mn>0.528</mn>
        </msup>
        <mo>−</mo>
        <mn>1</mn>
        <mo>]</mo>
      </mrow>
      <mo>}</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("TPW") + ii(A)("D") * ii(delta) "D" + ii(A)("O") * ii(delta) ""^{18}"O" + ii(A)(""^{17}"O") {ii(delta) ""^{17}"O" - [(1 + ii(delta) ""^{18}"O")^{0.528} -  1]} ,</asciimath></semx></fmt-stem></formula>

<p id="_c62c660c-8e95-f4ef-9aff-a3a3836bb628" semx-id="_c62c660c-8e95-f4ef-9aff-a3a3836bb628">where the coefficient <stem block="false" type="MathML" id="_1dc3401f-3df3-a5dd-7629-008b617e3884"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>60</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)(""^{17}"O") = 60 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_1dc3401f-3df3-a5dd-7629-008b617e3884"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>60</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)(""^{17}"O") = 60 "unitsml(uK)"</asciimath></semx></fmt-stem> given by <eref type="inline" bibitemid="White2010" citeas="[17]" id="_726d0361-fb7d-fab8-c698-2cb1898ca3ec">White and Tew (2010)</eref><semx element="eref" source="_726d0361-fb7d-fab8-c698-2cb1898ca3ec"><fmt-xref type="inline" target="White2010">White and Tew (2010)</fmt-xref></semx> has an estimated standard uncertainty of <stem block="false" type="MathML" id="_ba6218fd-0cd7-f875-84c8-1e724520914a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>1</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>1 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_ba6218fd-0cd7-f875-84c8-1e724520914a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>1</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>1 "unitsml(uK)"</asciimath></semx></fmt-stem>.</p>

<p id="_75b785dd-bfbd-4d6f-e153-28d55a957ee1" semx-id="_75b785dd-bfbd-4d6f-e153-28d55a957ee1">It should be noted that the original references VSMOW and SLAP water are exhausted. Their successors, VSMOW2 and SLAP2 have been prepared with utmost care to resemble the originals to within the uncertainties. Only for SLAP2 the <stem block="false" type="MathML" id="_88770c77-0739-d139-1585-0a04ba36031c"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_88770c77-0739-d139-1585-0a04ba36031c"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></semx></fmt-stem> value is -427.5 ‰ instead of -428 ‰.</p>
</clause>

<clause id="_24d9bb71-6037-1e9e-0fc6-45232907becd" obligation="normative" semx-id="_24d9bb71-6037-1e9e-0fc6-45232907becd" displayorder="4">
<title id="_3ce54d5c-2014-cb86-1d89-4331bbd32296" semx-id="_c1538249-663c-7bf9-50a6-17da2d33aaf8">Isotopic composition and corrections for the triple point of equilibrium hydrogen</title><fmt-title depth="1" id="_4627be9e-d941-eb0a-a2c4-1fc394f29b41"><span class="fmt-caption-label"><semx element="autonum" source="_24d9bb71-6037-1e9e-0fc6-45232907becd">2</semx><span class="fmt-autonum-delim">.</span></span><span class="fmt-caption-delim"><tab/></span><semx element="title" source="_3ce54d5c-2014-cb86-1d89-4331bbd32296">Isotopic composition and corrections for the triple point of equilibrium hydrogen</semx></fmt-title><fmt-xref-label><span class="fmt-element-name">Chapter</span> <semx element="autonum" source="_24d9bb71-6037-1e9e-0fc6-45232907becd">2</semx></fmt-xref-label>
<p id="_ce898939-da09-ef63-0f39-d8435612f8ea" semx-id="_ce898939-da09-ef63-0f39-d8435612f8ea">The effects of isotopic composition on the triple point of equilibrium hydrogen (e-H<sub>2</sub> TP) and uncertainties related to these effects are discussed in detail in [<eref type="inline" bibitemid="Steur2005" citeas="[15]" id="_067f73dc-9eb1-a975-ae92-fc05c946d004">Steur <em>et al.</em> 2005</eref><semx element="eref" source="_067f73dc-9eb1-a975-ae92-fc05c946d004"><fmt-xref type="inline" target="Steur2005">Steur <em>et al.</em> 2005</fmt-xref></semx>, <xref target="Fellmuth2005" id="_9e6706d4-4143-293a-51eb-28592832672a">Fellmuth <em>et al.</em> 2005</xref><semx element="xref" source="_9e6706d4-4143-293a-51eb-28592832672a"><fmt-xref target="Fellmuth2005">Fellmuth <em>et al.</em> 2005</fmt-xref></semx>].</p>

<p id="_b4e7f4d8-f173-0865-fdb4-ee75a5dbb8e8" semx-id="_b4e7f4d8-f173-0865-fdb4-ee75a5dbb8e8">The isotopic composition of commercially available hydrogen varies from an amount-of-substance ratio of about 27 micromole of D per mole of H to about 150 micromole of D per mole of H. It has been established that the discrepancies previously found at the triple point are mainly due to the variable deuterium content in the hydrogen used for its realization [<eref type="inline" bibitemid="Pavese2000" citeas="[9]" id="_1866f5b8-ac81-84b1-54a3-88aa560c474c">Pavese and Tew 2000</eref><semx element="eref" source="_1866f5b8-ac81-84b1-54a3-88aa560c474c"><fmt-xref type="inline" target="Pavese2000">Pavese and Tew 2000</fmt-xref></semx>, <xref target="Pavese2002" id="_f77e6ec6-e61a-9271-dca4-985cd1b51f54">Pavese <em>et al.</em> 2002</xref><semx element="xref" source="_f77e6ec6-e61a-9271-dca4-985cd1b51f54"><fmt-xref target="Pavese2002">Pavese <em>et al.</em> 2002</fmt-xref></semx>].</p>

<p id="_2e5a144d-5718-7a39-619c-87e4a26c8ec8" semx-id="_2e5a144d-5718-7a39-619c-87e4a26c8ec8">It is therefore specified that the ITS-90 temperature assigned to the triple point of equilibrium hydrogen, <stem block="false" type="MathML" id="_1fe69e23-8d14-c5dc-a71a-f5a3dc814c05"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msub>
        <mtext>e-H</mtext>
        <mn>2</mn>
      </msub>
      <mtext> TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>13.8033</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90}("e-H"_2 " TP") = 13.8033 "unitsml(K)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_1fe69e23-8d14-c5dc-a71a-f5a3dc814c05"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msub>
        <mtext>e-H</mtext>
        <mn>2</mn>
      </msub>
      <mtext> TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>13.8033</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90}("e-H"_2 " TP") = 13.8033 "unitsml(K)"</asciimath></semx></fmt-stem>, is taken to refer to an amount-of-substance ratio of <stem block="false" type="MathML" id="_22a6cb6e-cbe9-4ecf-35a6-5137d6e81e46"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.00008902</mn></mstyle></math><asciimath>0.00008902</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_22a6cb6e-cbe9-4ecf-35a6-5137d6e81e46">0.000 089 02<asciimath>0.00008902</asciimath></semx></fmt-stem> mole of D per mole of H. This is the isotopic ratio determined for SLAP [<eref type="inline" bibitemid="Gonfiantini1978" citeas="[5]" id="_23eb2ad9-90d1-5ad5-ecf3-4ec8971e349e">Gonfiantini 1978</eref><semx element="eref" source="_23eb2ad9-90d1-5ad5-ecf3-4ec8971e349e"><fmt-xref type="inline" target="Gonfiantini1978">Gonfiantini 1978</fmt-xref></semx>].</p>

<p id="_6d7e317d-8506-d559-54d9-4ba3270c38d9" semx-id="_6d7e317d-8506-d559-54d9-4ba3270c38d9">To correct to the isotopic reference ratio, the following function is specified:</p>

<formula id="_6d7c5401-f95d-c994-8ec7-b97b43ce021b" semx-id="_6d7c5401-f95d-c994-8ec7-b97b43ce021b" autonum="5"><fmt-name id="_d54eabf5-9cab-fc20-374f-60d7489f2fcf"><span class="fmt-caption-label"><span class="fmt-autonum-delim">(</span><semx element="autonum" source="_6d7c5401-f95d-c994-8ec7-b97b43ce021b">5</semx><span class="fmt-autonum-delim">)</span></span></fmt-name><fmt-xref-label><span class="fmt-element-name">Equation</span> <span class="fmt-autonum-delim">(</span><semx element="autonum" source="_6d7c5401-f95d-c994-8ec7-b97b43ce021b">5</semx><span class="fmt-autonum-delim">)</span></fmt-xref-label><stem block="true" type="MathML" id="_043ae800-7749-0f83-8e5a-a7feb18371d4"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msub>
        <mtext>e-H</mtext>
        <mn>2</mn>
      </msub>
      <mtext>TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
    <mrow>
      <mo>(</mo>
      <mi>x</mi>
      <mo>−</mo>
      <msub>
        <mi>x</mi>
        <mn>0</mn>
      </msub>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("e-H"_2 "TP") + k_{"D"} (x - x_0),</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_043ae800-7749-0f83-8e5a-a7feb18371d4"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msub>
        <mtext>e-H</mtext>
        <mn>2</mn>
      </msub>
      <mtext>TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
    <mrow>
      <mo>(</mo>
      <mi>x</mi>
      <mo>−</mo>
      <msub>
        <mi>x</mi>
        <mn>0</mn>
      </msub>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("e-H"_2 "TP") + k_{"D"} (x - x_0),</asciimath></semx></fmt-stem></formula>

<p id="_67225f8d-bae6-e479-0fd3-a1006b34a0a3" semx-id="_67225f8d-bae6-e479-0fd3-a1006b34a0a3">where <stem block="false" type="MathML" id="_c8f599ce-7a68-de82-1abc-43b3cc240552"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_c8f599ce-7a68-de82-1abc-43b3cc240552"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></semx></fmt-stem> denotes the amount-of-substance ratio of the sample in micromole D per mole H, <stem block="false" type="MathML" id="_becc3529-0d41-06b3-8cb5-91323d041dd3"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>x</mi>
      <mn>0</mn>
    </msub>
    <mo>=</mo>
    <mn>89.02</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_umol.mol-1">
      <mstyle mathvariant="normal">
        <mi>µmol</mi>
      </mstyle>
      <mi rspace="thickmathspace">⁢</mi>
      <msup>
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        <mrow>
          <mo>−</mo>
          <mn>1</mn>
        </mrow>
      </msup>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>x_0 = 89.02 "unitsml(umol/mol)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_becc3529-0d41-06b3-8cb5-91323d041dd3"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>x</mi>
      <mn>0</mn>
    </msub>
    <mo>=</mo>
    <mn>89.02</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_umol.mol-1">
      <mstyle mathvariant="normal">
        <mi>µmol</mi>
      </mstyle>
      <mi rspace="thickmathspace">⁢</mi>
      <msup>
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        <mrow>
          <mo>−</mo>
          <mn>1</mn>
        </mrow>
      </msup>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>x_0 = 89.02 "unitsml(umol/mol)"</asciimath></semx></fmt-stem> in the reference ratio specified above, and <stem block="false" type="MathML" id="_58bee359-f4dd-7146-ddf9-339fc36b6de1"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
  </mstyle>
</math><asciimath>k_{"D"}</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_58bee359-f4dd-7146-ddf9-339fc36b6de1"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
  </mstyle>
</math><asciimath>k_{"D"}</asciimath></semx></fmt-stem> the triple-pointtemperature variation as a function of the deuterium ratio (the slope). The current value for <stem block="false" type="MathML" id="_fc37e4cb-fbed-2f7c-aa3e-61aeb40ef768"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
  </mstyle>
</math><asciimath>k_{"D"}</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_fc37e4cb-fbed-2f7c-aa3e-61aeb40ef768"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
  </mstyle>
</math><asciimath>k_{"D"}</asciimath></semx></fmt-stem>, specified for the ITS-90, was determined by Fellmuth <em>et al.</em> [<xref target="Fellmuth2005" id="_b3ccf5a8-3285-3c72-0743-2bb835250b3b">Fellmuth <em>et al.</em> 2005</xref><semx element="xref" source="_b3ccf5a8-3285-3c72-0743-2bb835250b3b"><fmt-xref target="Fellmuth2005">Fellmuth <em>et al.</em> 2005</fmt-xref></semx>] as <stem block="false" type="MathML" id="_b1f379f1-284f-ecec-1e88-ccd440b1dfb5"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
    <mo>=</mo>
    <mn>5.42</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
    <mo>/</mo>
    <mrow>
      <mo>(</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_umol">
        <mstyle mathvariant="normal">
          <mi>µmol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>/</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_NISTu6">
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>)</mo>
    </mrow>
  </mstyle>
</math><asciimath>k_{"D"} = 5.42 "unitsml(uK)"//("unitsml(umol)"//"unitsml(mol)")</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_b1f379f1-284f-ecec-1e88-ccd440b1dfb5"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
    <mo>=</mo>
    <mn>5.42</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
    <mo>/</mo>
    <mrow>
      <mo>(</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_umol">
        <mstyle mathvariant="normal">
          <mi>µmol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>/</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_NISTu6">
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>)</mo>
    </mrow>
  </mstyle>
</math><asciimath>k_{"D"} = 5.42 "unitsml(uK)"//("unitsml(umol)"//"unitsml(mol)")</asciimath></semx></fmt-stem> with an estimated standard uncertainty of <stem block="false" type="MathML" id="_bf721563-7794-1224-6fd6-ba8458f0a1c0"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>0.31</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
    <mo>/</mo>
    <mrow>
      <mo>(</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_umol">
        <mstyle mathvariant="normal">
          <mi>µmol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>/</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_NISTu6">
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>)</mo>
    </mrow>
  </mstyle>
</math><asciimath>0.31 "unitsml(uK)"//("unitsml(umol)"//"unitsml(mol)")</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_bf721563-7794-1224-6fd6-ba8458f0a1c0"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>0.31</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
    <mo>/</mo>
    <mrow>
      <mo>(</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_umol">
        <mstyle mathvariant="normal">
          <mi>µmol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>/</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_NISTu6">
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>)</mo>
    </mrow>
  </mstyle>
</math><asciimath>0.31 "unitsml(uK)"//("unitsml(umol)"//"unitsml(mol)")</asciimath></semx></fmt-stem>.</p>
</clause>

<clause id="_667163fd-7f78-0217-f576-b9a13e6a44be" obligation="normative" semx-id="_667163fd-7f78-0217-f576-b9a13e6a44be" displayorder="5">
<title id="_9ed3d6f7-1297-6b2d-5c7e-1b7edbdabbc7" semx-id="_655ab18f-fb17-2dbb-a56d-0da596da0664">Isotopic composition for the vapour-pressure points of equilibrium hydrogen</title><fmt-title depth="1" id="_d8d1a602-31ae-6c41-7f8f-aa162dcb7cef"><span class="fmt-caption-label"><semx element="autonum" source="_667163fd-7f78-0217-f576-b9a13e6a44be">3</semx><span class="fmt-autonum-delim">.</span></span><span class="fmt-caption-delim"><tab/></span><semx element="title" source="_9ed3d6f7-1297-6b2d-5c7e-1b7edbdabbc7">Isotopic composition for the vapour-pressure points of equilibrium hydrogen</semx></fmt-title><fmt-xref-label><span class="fmt-element-name">Chapter</span> <semx element="autonum" source="_667163fd-7f78-0217-f576-b9a13e6a44be">3</semx></fmt-xref-label>
<p id="_5e68fd9d-8962-35d1-3bce-63a79a16b46e" semx-id="_5e68fd9d-8962-35d1-3bce-63a79a16b46e">The effects of isotopic composition on the vapour-pressure points of equilibrium hydrogen and the uncertainties related to these effects are discussed in detail in [<eref type="inline" bibitemid="Steur2005" citeas="[15]" id="_0639f95d-debd-fa34-2538-bf8d418d65b9">Steur <em>et al.</em> 2005</eref><semx element="eref" source="_0639f95d-debd-fa34-2538-bf8d418d65b9"><fmt-xref type="inline" target="Steur2005">Steur <em>et al.</em> 2005</fmt-xref></semx>].</p>

<p id="_91c54487-5a74-37de-2fa8-26b825fa2c44" semx-id="_91c54487-5a74-37de-2fa8-26b825fa2c44">Isotopic fractionation manifests itself as a difference of as much as <stem block="false" type="MathML" id="_bbb13481-ec96-2f54-01da-3292279412ac"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>0.4</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_mK">
      <mstyle mathvariant="normal">
        <mi>mK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>0.4 "unitsml(mK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_bbb13481-ec96-2f54-01da-3292279412ac"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>0.4</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_mK">
      <mstyle mathvariant="normal">
        <mi>mK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>0.4 "unitsml(mK)"</asciimath></semx></fmt-stem> between the dew point (vanishingly small liquid fraction) and the bubble point (vanishingly small vapour fraction) [<xref target="Pavese2002" id="_2b2fc70f-ea60-42a7-d7ef-d83325ba2d39">Pavese <em>et al.</em> 2002</xref><semx element="xref" source="_2b2fc70f-ea60-42a7-d7ef-d83325ba2d39"><fmt-xref target="Pavese2002">Pavese <em>et al.</em> 2002</fmt-xref></semx>].</p>

<p id="_6c6eac09-3a0e-9460-3328-652bbe6c545c" semx-id="_6c6eac09-3a0e-9460-3328-652bbe6c545c">To reduce the effect of isotopic fractionation while maintaining coherence over the entire vapour-pressure range (i.e., including the triple point), it is therefore specified that the ITS-90 relations for the vapour pressure of equilibrium hydrogen are referenced to an amount-of-substance ratio of <stem block="false" type="MathML" id="_6c723b68-4a5d-56d6-045b-fa7d928d94d5"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.00008902</mn></mstyle></math><asciimath>0.00008902</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_6c723b68-4a5d-56d6-045b-fa7d928d94d5">0.000 089 02<asciimath>0.00008902</asciimath></semx></fmt-stem> mole D per mole H, i.e. the isotopic ratio determined for SLAP.</p>
</clause>

<clause id="_3a76d9d9-70bf-7a01-61b8-1e61775add67" obligation="normative" semx-id="_3a76d9d9-70bf-7a01-61b8-1e61775add67" displayorder="6">
<title id="_91e31970-c2a6-3643-4a8b-f10c12ecc3ec" semx-id="_8a4fb7f0-5810-fc65-5cac-3b2a9904b6f2">Isotopic composition and corrections for the triple point of neon</title><fmt-title depth="1" id="_7a7fa7ee-a216-6ad0-e013-c84e704fbb2f"><span class="fmt-caption-label"><semx element="autonum" source="_3a76d9d9-70bf-7a01-61b8-1e61775add67">4</semx><span class="fmt-autonum-delim">.</span></span><span class="fmt-caption-delim"><tab/></span><semx element="title" source="_91e31970-c2a6-3643-4a8b-f10c12ecc3ec">Isotopic composition and corrections for the triple point of neon</semx></fmt-title><fmt-xref-label><span class="fmt-element-name">Chapter</span> <semx element="autonum" source="_3a76d9d9-70bf-7a01-61b8-1e61775add67">4</semx></fmt-xref-label>
<p id="_6e5bf56a-088b-422f-ff32-68f078d64875" semx-id="_6e5bf56a-088b-422f-ff32-68f078d64875">The effects of isotopic composition on the triple point of neon (Ne TP) and uncertainties related to these effects are discussed in detail in [<eref type="inline" bibitemid="Pavese2013" citeas="[13]" id="_a056d172-59e3-b7c3-0bf7-189292fb27b1">Pavese <em>et al.</em> 2013</eref><semx element="eref" source="_a056d172-59e3-b7c3-0bf7-189292fb27b1"><fmt-xref type="inline" target="Pavese2013">Pavese <em>et al.</em> 2013</fmt-xref></semx>, <eref type="inline" bibitemid="Steur2012" citeas="[16]" id="_4d876ede-cd2a-2999-cecb-77f43e27a936">Steur <em>et al.</em> 2012</eref><semx element="eref" source="_4d876ede-cd2a-2999-cecb-77f43e27a936"><fmt-xref type="inline" target="Steur2012">Steur <em>et al.</em> 2012</fmt-xref></semx>].</p>

<p id="_82f633d1-8b2e-24c3-2c3b-9d252654738d" semx-id="_82f633d1-8b2e-24c3-2c3b-9d252654738d">The isotopic composition of commercially available neon varies from an amount-of-substance ratio of about <stem block="false" type="MathML" id="_01c4deef-7afd-5a40-915e-a6712d0368e4"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0915</mn></mstyle></math><asciimath>0.0915</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_01c4deef-7afd-5a40-915e-a6712d0368e4">0.0915<asciimath>0.0915</asciimath></semx></fmt-stem> mole of <sup>22</sup>Ne per mole of Ne to about <stem block="false" type="MathML" id="_38d5fe58-47f2-74d7-bd39-f4237f36cfef"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0948</mn></mstyle></math><asciimath>0.0948</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_38d5fe58-47f2-74d7-bd39-f4237f36cfef">0.0948<asciimath>0.0948</asciimath></semx></fmt-stem> mole of <sup>22</sup>Ne per mole of Ne, and about <stem block="false" type="MathML" id="_2721e7f7-f66e-1a67-0633-be8c8e62eb7c"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0027</mn></mstyle></math><asciimath>0.0027</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_2721e7f7-f66e-1a67-0633-be8c8e62eb7c">0.0027<asciimath>0.0027</asciimath></semx></fmt-stem> mole of <sup>21</sup>Ne per mole of Ne to about <stem block="false" type="MathML" id="_bdc3143f-f50a-5728-4f61-e6c719b24a58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0028</mn></mstyle></math><asciimath>0.0028</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_bdc3143f-f50a-5728-4f61-e6c719b24a58">0.0028<asciimath>0.0028</asciimath></semx></fmt-stem> mole of <sup>21</sup>Ne per mole of Ne. It has been established that the discrepancies previously found at the triple point are mainly due to the variable <sup>22</sup>Ne content in the neon used for its realization [<eref type="inline" bibitemid="Pavese2008a" citeas="[11]" id="_62365c9c-f975-902c-6aea-02de6e2aa59a">Pavese <em>et al.</em> 2008a</eref><semx element="eref" source="_62365c9c-f975-902c-6aea-02de6e2aa59a"><fmt-xref type="inline" target="Pavese2008a">Pavese <em>et al.</em> 2008a</fmt-xref></semx>, <eref type="inline" bibitemid="Pavese2008b" citeas="[12]" id="_699630ef-758d-9dac-e02d-441a41137623">Pavese <em>et al.</em> 2008b</eref><semx element="eref" source="_699630ef-758d-9dac-e02d-441a41137623"><fmt-xref type="inline" target="Pavese2008b">Pavese <em>et al.</em> 2008b</fmt-xref></semx>].</p>

<p id="_df7a9ec2-f07b-d363-0a4c-550c046ac4e4" semx-id="_df7a9ec2-f07b-d363-0a4c-550c046ac4e4">It is therefore specified that the ITS-90 temperature assigned to the triple point of neon, <stem block="false" type="MathML" id="_2ff95686-9642-009d-7e48-dcdba26c8a5c"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>Ne TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>24.6651</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90} ("Ne TP") = 24.6651 "unitsml(K)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_2ff95686-9642-009d-7e48-dcdba26c8a5c"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>Ne TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>24.6651</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90} ("Ne TP") = 24.6651 "unitsml(K)"</asciimath></semx></fmt-stem>, is taken to refer to amount-of-substance ratios of <stem block="false" type="MathML" id="_34a6649f-07c0-37bd-53de-83696e695649"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0925</mn></mstyle></math><asciimath>0.0925</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_34a6649f-07c0-37bd-53de-83696e695649">0.0925<asciimath>0.0925</asciimath></semx></fmt-stem> mole of <sup>22</sup>Ne per mole of Ne and <stem block="false" type="MathML" id="_b95f8e7e-f954-e360-2538-2c66ab3adb0b"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0027</mn></mstyle></math><asciimath>0.0027</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_b95f8e7e-f954-e360-2538-2c66ab3adb0b">0.0027<asciimath>0.0027</asciimath></semx></fmt-stem> mole of <sup>21</sup>Ne per mole of Ne. This is the IUPAC isotopic composition [<eref type="inline" bibitemid="Wieser2011" citeas="[18]" id="_d118fa60-b778-2a71-dec5-8d3fd98c3e1f">Wieser and Coplen 2011</eref><semx element="eref" source="_d118fa60-b778-2a71-dec5-8d3fd98c3e1f"><fmt-xref type="inline" target="Wieser2011">Wieser and Coplen 2011</fmt-xref></semx>].</p>

<p id="_c1ee4b9a-bbba-50d2-db27-d2a0de8aae27" semx-id="_c1ee4b9a-bbba-50d2-db27-d2a0de8aae27">To correct for the isotopic reference ratios, the following function is specified (pseudo-binary approach):</p>

<formula id="_586787f6-b302-f6ff-f536-415b9368e0d0" semx-id="_586787f6-b302-f6ff-f536-415b9368e0d0" autonum="6"><fmt-name id="_954c7179-deac-7db3-9588-af50b5ba9aa8"><span class="fmt-caption-label"><span class="fmt-autonum-delim">(</span><semx element="autonum" source="_586787f6-b302-f6ff-f536-415b9368e0d0">6</semx><span class="fmt-autonum-delim">)</span></span></fmt-name><fmt-xref-label><span class="fmt-element-name">Equation</span> <span class="fmt-autonum-delim">(</span><semx element="autonum" source="_586787f6-b302-f6ff-f536-415b9368e0d0">6</semx><span class="fmt-autonum-delim">)</span></fmt-xref-label><stem block="true" type="MathML" id="_524fe5b1-6f02-8b1e-c79e-14ee75421778"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>Ne TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>22</mn>
      </msup>
      <mi>x</mi>
      <mo>+</mo>
      <msup>
        <mtext/>
        <mn>21</mn>
      </msup>
      <mi>x</mi>
      <mo>/</mo>
      <mn>2</mn>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
    <msup>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>22</mn>
        </msup>
        <mi>x</mi>
        <mo>+</mo>
        <msup>
          <mtext/>
          <mn>21</mn>
        </msup>
        <mi>x</mi>
        <mo>/</mo>
        <mn>2</mn>
        <mo>)</mo>
      </mrow>
      <mn>2</mn>
    </msup>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90}("Ne TP") + k_0 + k_1 (""^{22}x + ""^{21}x//2) + k_2 (""^{22}x + ""^{21}x//2)^2 ,</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_524fe5b1-6f02-8b1e-c79e-14ee75421778"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>Ne TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>22</mn>
      </msup>
      <mi>x</mi>
      <mo>+</mo>
      <msup>
        <mtext/>
        <mn>21</mn>
      </msup>
      <mi>x</mi>
      <mo>/</mo>
      <mn>2</mn>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
    <msup>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>22</mn>
        </msup>
        <mi>x</mi>
        <mo>+</mo>
        <msup>
          <mtext/>
          <mn>21</mn>
        </msup>
        <mi>x</mi>
        <mo>/</mo>
        <mn>2</mn>
        <mo>)</mo>
      </mrow>
      <mn>2</mn>
    </msup>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90}("Ne TP") + k_0 + k_1 (""^{22}x + ""^{21}x//2) + k_2 (""^{22}x + ""^{21}x//2)^2 ,</asciimath></semx></fmt-stem></formula>

<p id="_b6303e01-d72e-26db-d7b5-cb935e1ee0bd" semx-id="_b6303e01-d72e-26db-d7b5-cb935e1ee0bd">where <sup>22</sup><stem block="false" type="MathML" id="_f0839f1e-6e0f-d41b-41c8-8d97523f5e9c"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_f0839f1e-6e0f-d41b-41c8-8d97523f5e9c"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></semx></fmt-stem> and <sup>21</sup><stem block="false" type="MathML" id="_5f10abc2-79c0-3a20-fd9b-d01d33f5853a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_5f10abc2-79c0-3a20-fd9b-d01d33f5853a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></semx></fmt-stem> denote the amount-of-substance ratios of the sample for <sup>22</sup>Ne and <sup>21</sup>Ne, respectively. The current values for the coefficients, specified for the ITS-90, are given by Pavese <em>et al.</em> [<eref type="inline" bibitemid="Pavese2013" citeas="[13]" id="_a7c1b2db-5d50-dee5-1c47-e4696caea8cc">Pavese <em>et al.</em> 2013</eref><semx element="eref" source="_a7c1b2db-5d50-dee5-1c47-e4696caea8cc"><fmt-xref type="inline" target="Pavese2013">Pavese <em>et al.</em> 2013</fmt-xref></semx>] as <stem block="false" type="MathML" id="_0e910c6e-702b-fc59-7ee9-a0789119ccb6"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
    <mo>=</mo>
    <mo>−</mo>
    <mn>0.01382</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_0 = -0.01382 "unitsml(K)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_0e910c6e-702b-fc59-7ee9-a0789119ccb6"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
    <mo>=</mo>
    <mo>−</mo>
    <mn>0.013 82</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_0 = -0.01382 "unitsml(K)"</asciimath></semx></fmt-stem>, <stem block="false" type="MathML" id="_81d92a07-e03d-952e-8d7f-357348c04f9c"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <mn>0.147350</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_1 = 0.147350 "unitsml(K)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_81d92a07-e03d-952e-8d7f-357348c04f9c"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <mn>0.147 350</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_1 = 0.147350 "unitsml(K)"</asciimath></semx></fmt-stem>, <stem block="false" type="MathML" id="_b8c93bc2-830d-00fb-f479-db167ac31cc8"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
    <mo>=</mo>
    <mi>–</mi>
    <mn>0.000779</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_2 = –0.000779 "unitsml(K)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_b8c93bc2-830d-00fb-f479-db167ac31cc8"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
    <mo>=</mo>
    <mi>–</mi>
    <mn>0.000 779</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_2 = –0.000779 "unitsml(K)"</asciimath></semx></fmt-stem> (<stem block="false" type="MathML" id="_eaee9c7e-16ea-e8a3-e4b8-0a8ebf421cd5"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
  </mstyle>
</math><asciimath>k_1</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_eaee9c7e-16ea-e8a3-e4b8-0a8ebf421cd5"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
  </mstyle>
</math><asciimath>k_1</asciimath></semx></fmt-stem> and <stem block="false" type="MathML" id="_adf57c2f-1d33-6d13-1ab7-393d26c5d97e"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
  </mstyle>
</math><asciimath>k_2</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_adf57c2f-1d33-6d13-1ab7-393d26c5d97e"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
  </mstyle>
</math><asciimath>k_2</asciimath></semx></fmt-stem> are rounded to six decimal figures which influences the correction by less than <stem block="false" type="MathML" id="_538d4761-543f-9b7f-39ff-f8c9163010fa"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>1</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>1 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_538d4761-543f-9b7f-39ff-f8c9163010fa"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>1</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>1 "unitsml(uK)"</asciimath></semx></fmt-stem>). The estimated standard uncertainty of the slope of the function amounts to <stem block="false" type="MathML" id="_aee095b9-59e1-b65f-5cb0-1bb21ba83d87"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>400</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>400 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_aee095b9-59e1-b65f-5cb0-1bb21ba83d87"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>400</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>400 "unitsml(uK)"</asciimath></semx></fmt-stem> for a quasi IUPAC isotopic composition, and to <stem block="false" type="MathML" id="_dcfe4c0c-5bf0-2512-6062-11f0adf72c51"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>200</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>200 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_dcfe4c0c-5bf0-2512-6062-11f0adf72c51"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>200</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>200 "unitsml(uK)"</asciimath></semx></fmt-stem> for a quasi-pure <sup>20</sup>Ne [<eref type="inline" bibitemid="Steur2012" citeas="[16]" id="_72db9bf3-52c2-7405-fb6d-1cf126b15de1">Steur <em>et al.</em> 2012</eref><semx element="eref" source="_72db9bf3-52c2-7405-fb6d-1cf126b15de1"><fmt-xref type="inline" target="Steur2012">Steur <em>et al.</em> 2012</fmt-xref></semx>]. If the neon fixed point of the ITS-90 is realized via the triple point of <sup>20</sup>Ne, an uncertainty in <stem block="false" type="MathML" id="_7aaa311e-0f94-f32a-4051-8e3e340bd5b2"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
  </mstyle>
</math><asciimath>k_0</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_7aaa311e-0f94-f32a-4051-8e3e340bd5b2"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
  </mstyle>
</math><asciimath>k_0</asciimath></semx></fmt-stem> amounting to <stem block="false" type="MathML" id="_331996a3-005b-1ee8-560c-a8a6df5739c9"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>30</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>30 "unitsml(uK)"</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_331996a3-005b-1ee8-560c-a8a6df5739c9"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>30</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>30 "unitsml(uK)"</asciimath></semx></fmt-stem> has also to be considered.</p>
</clause>


</sections><bibliography><references id="_1394adbe-41fc-04ca-ee44-90a67f3e61b0" normative="false" obligation="informative" semx-id="_1394adbe-41fc-04ca-ee44-90a67f3e61b0" displayorder="7">
<title id="_9895b634-3b34-495b-f391-c220bb2cc9d2" semx-id="_1d852725-9432-e979-5884-c8c2939954c3">References</title><fmt-title depth="1" id="_4bc16b0d-9aeb-1406-6bdc-3f06886a7e54"><semx element="title" source="_9895b634-3b34-495b-f391-c220bb2cc9d2">References</semx></fmt-title><bibitem anchor="De2003" id="De2003" semx-id="_d0cf2b12-b5ec-63ee-cb5a-74ad1722b0e0">
  <formattedref format="application/x-isodoc+xml">De Laeter J.R., Böhlke J.K.,De Bièvre P., Hidaka H., Peiser H.S., Rosman K.J.R., Taylor P.D.P., 2003, <em>Pure Appl. Chem.</em>, <strong>75</strong>, 683-800.</formattedref><docidentifier type="metanorma-ordinal">[1]</docidentifier>
  
<biblio-tag>[1]<tab/></biblio-tag></bibitem><bibitem anchor="Faghihi2015a" id="Faghihi2015a" semx-id="_6849935c-296f-b188-7049-4dd9ba80f0d8">
  <formattedref format="application/x-isodoc+xml">Faghihi V., Peruzzi A., Aerts-Bijma A.T., Jansen H.G., Spriensma J.J., van Geel J., Meijer H.A.J., 2015a, <em>Metrologia</em>, <strong>52</strong>, 819-826.</formattedref><docidentifier type="metanorma-ordinal">[2]</docidentifier>
  
<biblio-tag>[2]<tab/></biblio-tag></bibitem><bibitem anchor="Faghihi2015b" id="Faghihi2015b" semx-id="_e5c3cde8-ec34-05d0-6f4d-05b75d2bcf8e">
  <formattedref format="application/x-isodoc+xml">Faghihi V., Kozicki M., Aerts-Bijma A.T., Jansen H.G., Spriensma J.J., Peruzzi A., Meijer H.A.J., 2015b, <em>Metrologia</em>, <strong>52</strong>, 827-834.</formattedref><docidentifier type="metanorma-ordinal">[3]</docidentifier>
  
<biblio-tag>[3]<tab/></biblio-tag></bibitem><bibitem anchor="FellmuthB2005" id="FellmuthB2005" semx-id="_0d9b12a3-fe4d-da8a-665d-98b4aea766e6">
  <formattedref format="application/x-isodoc+xml">FellmuthB., Wolber L., Hermier Y., Pavese F., Steur P.P.M., Peroni I., Szmyrka-Grzebyk A., Lipinski L., Tew W.L., Nakano T., Sakurai H., Tamura O., Head D., Hill K.D., Steele A.G., 2005, <em>Metrologia</em>, <strong>42</strong>, 171-193.</formattedref><docidentifier type="metanorma-ordinal">[4]</docidentifier>
  
<biblio-tag>[4]<tab/></biblio-tag></bibitem><bibitem anchor="Gonfiantini1978" id="Gonfiantini1978" semx-id="_5281aac0-25e3-e11a-1ab5-c36cf3a3158f">
  <formattedref format="application/x-isodoc+xml">Gonfiantini R., 1978, <em>Nature</em>, <strong>271</strong>, 534-536.</formattedref><docidentifier type="metanorma-ordinal">[5]</docidentifier>
  
<biblio-tag>[5]<tab/></biblio-tag></bibitem><bibitem anchor="Gonfiantini2010" id="Gonfiantini2010" semx-id="_d84c84a3-8873-bd83-2bcd-416cdbd8f1a1">
  <formattedref format="application/x-isodoc+xml">Gonfiantini R., 2010, Report on an advisory group meeting on stable isotope reference samples for geochemical and hydrochemical investigations, <em>IAEA Report to the Director General</em>.</formattedref><docidentifier type="metanorma-ordinal">[6]</docidentifier>
  
<biblio-tag>[6]<tab/></biblio-tag></bibitem><bibitem anchor="Li1613" id="Li1613" semx-id="_6c9eea1e-76a4-ce35-2572-71cae5b44f33">
  <formattedref format="application/x-isodoc+xml">Li W.J., Ni B.L., Jin D.Q., Chang T.L., 1988, <em>Kexue Tongbao</em> (Chinese Science Bulletin), <strong>33</strong>, 1610-1613.</formattedref><docidentifier type="metanorma-ordinal">[7]</docidentifier>
  
<biblio-tag>[7]<tab/></biblio-tag></bibitem><bibitem anchor="Meijer1998" id="Meijer1998" semx-id="_032863b0-2cfb-2949-2d96-abfe3c30a5e1">
  <formattedref format="application/x-isodoc+xml">Meijer H.A.J., Li W., 1998, <em>Isot. Environ. Health Stud.</em>, <strong>34</strong>, 349</formattedref><docidentifier type="metanorma-ordinal">[8]</docidentifier>
  
<biblio-tag>[8]<tab/></biblio-tag></bibitem><bibitem anchor="Pavese2000" id="Pavese2000" semx-id="_2ed83133-a8d9-c1e0-9dfa-c83411c1424c">
  <formattedref format="application/x-isodoc+xml">Pavese F., Tew W.L., 2000, “On the isotopic composition of commercial hydrogen vs ‘natural isotopic composition’ and the problems for the ITS-90 definition”, Comité Consultatif de Thermométrie, Working Document CCT/2000-19.</formattedref><docidentifier type="metanorma-ordinal">[9]</docidentifier>
  
<biblio-tag>[9]<tab/></biblio-tag></bibitem><bibitem anchor="Pavese2001" id="Pavese2001" semx-id="_daff9feb-aef5-dfab-0d1a-ef6dc3dc9ccc">
  <formattedref format="application/x-isodoc+xml">Pavese F., Tew W.L., Steele A., 2002 “Archival and theoretical considerations for isotopic dependence in the e-H<sub>2</sub> fixed points”, In: <em>TEMPMEKO 2001, 8th International Symposium on Temperature and Thermal Measurements in Industry and Science</em>, eds.Fellmuth <em>et al.</em> (VDI/VDE, Berlin), 429-434.</formattedref><docidentifier type="metanorma-ordinal">[10]</docidentifier>
  
<biblio-tag>[10]<tab/></biblio-tag></bibitem><bibitem anchor="Pavese2008a" id="Pavese2008a" semx-id="_8f910d82-4240-21fb-6fc2-3178c8f14822">
  <formattedref format="application/x-isodoc+xml">Pavese F., Fellmuth B., Hill, K.D., Head D., Hermier Y., Lipinski L., Nakano T., Peruzzi A., Sakurai H., Szmyrka-Grzebyk A., Steele A.G., Steur P.P.M., Tamura O., Tew W.L., Valkiers. S., Wolber. L., 2008a, <em>Int. J. Thermophys.</em>, <strong>29</strong>, 57-66.</formattedref><docidentifier type="metanorma-ordinal">[11]</docidentifier>
  
<biblio-tag>[11]<tab/></biblio-tag></bibitem><bibitem anchor="Pavese2008b" id="Pavese2008b" semx-id="_2f257d4e-fac4-80bd-5a31-09a8a96fdecd">
  <formattedref format="application/x-isodoc+xml">Pavese F., Fellmuth B., Hill K.D., Head D., Hermier Y., Lipinski L., Nakano T., Peruzzi A., Sakurai H., Szmyrka-Grzebyk A., Steele A.G., Steur P.P.M., Tamura O., Tew W.L., Valkiers S., Wolber L., 2008b, “Status of progress towards the determination of the relationship between neon triple-point temperature <stem block="false" type="MathML" id="_8884bd9c-beb5-29c2-3af1-ae9ad9dc129e"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>tp</mtext>
    </msub>
  </mstyle>
</math><asciimath>ii(T)_{"tp"}</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_8884bd9c-beb5-29c2-3af1-ae9ad9dc129e"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>tp</mtext>
    </msub>
  </mstyle>
</math><asciimath>ii(T)_{"tp"}</asciimath></semx></fmt-stem> and isotopic amount composition <stem block="false" type="MathML" id="_c353d397-0723-12aa-803c-72bc0fc3231a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></stem><fmt-stem type="MathML"><semx element="stem" source="_c353d397-0723-12aa-803c-72bc0fc3231a"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></semx></fmt-stem>“, Comité Consultatif de Thermométrie, Working Document CCT/08-06.</formattedref><docidentifier type="metanorma-ordinal">[12]</docidentifier>
  
<biblio-tag>[12]<tab/></biblio-tag></bibitem><bibitem anchor="Pavese2013" id="Pavese2013" semx-id="_14e5ac17-9361-41d2-338d-5929c6a50d29">
  <formattedref format="application/x-isodoc+xml">Pavese F., Steur P.P.M., Hermier Y., Hill K.D., Kim J.S., Lipinski L., Nagao K., Nakano T., Peruzzi A., Sparasci F., Szmyrka-Grzebyk A., Tamura O., Tew W.L., Valkiers S., van Geel J., 2013, “Dependence of the Triple Point Temperature of Neon on Isotopic Composition and its Implications for the ITS-90”, In: <em>Temperature: Its Measurement and Control in Science and Industry</em>, Vol. 8.</formattedref><docidentifier type="metanorma-ordinal">[13]</docidentifier>
  
<biblio-tag>[13]<tab/></biblio-tag></bibitem><bibitem anchor="Ripple2005" id="Ripple2005" semx-id="_8c3b8dfc-3e8c-74fd-5a59-0f3aa8de9914">
  <formattedref format="application/x-isodoc+xml">Ripple D.C., Gam K.S., Hermier Y., Hill K.D., Rusby R.L., Steele A.G., Steur P.P.M., Stock M., Strouse G.F., White D.R., 2005, “Summary of Facts Relating to Isotopic Effects and the Triple Point of Water: Report of the ad hoc Task Group on the Triple Point of Water”, Comité Consultatif de Thermométrie, Working Document CCT/05-07.</formattedref><docidentifier type="metanorma-ordinal">[14]</docidentifier>
  
<biblio-tag>[14]<tab/></biblio-tag></bibitem><bibitem anchor="Steur2005" id="Steur2005" semx-id="_821874f5-ccd8-d1dd-9e8f-335f29b97493">
  <formattedref format="application/x-isodoc+xml">Steur P.P.M., Fellmuth B., Gam K.S., Hermier Y., Hill K.D., Pokhodun A.I., Ripple D.C., 2005, “Isotopic Effects in the Hydrogen Fixed Points: Report to the CCT”, Comité Consultatif de Thermométrie, Working Document CCT/05-06.</formattedref><docidentifier type="metanorma-ordinal">[15]</docidentifier>
  
<biblio-tag>[15]<tab/></biblio-tag></bibitem><bibitem anchor="Steur2012" id="Steur2012" semx-id="_de45f621-0443-70ba-e551-28fdf1ce63c1">
  <formattedref format="application/x-isodoc+xml">Steur P.P.M., Pavese F., Fellmuth B., Hermier Y., Hill K.D., Kim J.S., Lipinski L., Nagao K., Nakano T., Peruzzi A., Sparasci F., Szmyrka-Grzebyk A., Tamura O., Tew W.L., Valkiers S., van Geel J., 2012, “Isotopic Effects in the Neon Fixed Point”, Comité Consultatif de Thermométrie, Working Document CCT/12-21/rev.</formattedref><docidentifier type="metanorma-ordinal">[16]</docidentifier>
  
<biblio-tag>[16]<tab/></biblio-tag></bibitem><bibitem anchor="White2010" id="White2010" semx-id="_a8720d8d-1db6-1a71-64c4-faa2b1246e12">
  <formattedref format="application/x-isodoc+xml">White D.R., Tew W.L., 2010, <em>Int. J. Thermophys.</em>, <strong>31</strong>, 1644-1653.</formattedref><docidentifier type="metanorma-ordinal">[17]</docidentifier>
  
<biblio-tag>[17]<tab/></biblio-tag></bibitem><bibitem anchor="Wieser2011" id="Wieser2011" semx-id="_2a2ebc54-a283-b2e2-1d3f-9c86c9e8e68f">
  <formattedref format="application/x-isodoc+xml">Wieser M.E., Coplen T. B., 2011, <em>Pure Appl. Chem.</em>, <strong>83</strong>, 359-396.</formattedref><docidentifier type="metanorma-ordinal">[18]</docidentifier>
  
<biblio-tag>[18]<tab/></biblio-tag></bibitem>


















</references></bibliography>
</metanorma>
