<?xml version="1.0" encoding="UTF-8"?>
<metanorma xmlns="https://www.metanorma.org/ns/standoc" type="semantic" version="2.8.9" schema-version="v2.1.6" flavor="bipm">
<bibdata type="standard">
<title language="en" type="title-main">The International Temperature Scale of 1990 (ITS-90)</title>

<title language="en" type="title-appendix">Technical Annex for the International Temperature Scale of 1990 (ITS-90)</title>

<title language="en" type="title-part-prefix">Part 1</title>

<title language="en" type="title-appendix-prefix">Appendix 1</title>

<title language="fr" type="title-main">Échelle Internationale de Température De 1990 (EIT-90)</title>

<title language="fr" type="title-part-prefix">Partie 1</title>

<title language="fr" type="title-appendix-prefix">Appendice 1</title>
<docidentifier primary="true" type="BIPM">BIPM ITS-90 MEP-1 A1</docidentifier><docidentifier type="BIPM-parent-document">BIPM ITS-90 MEP</docidentifier><docnumber>ITS-90 MEP</docnumber><date type="updated"><on>2017-06-28</on></date><contributor><role type="author"/><organization>
<name>Bureau International des Poids et Mesures</name>
<abbreviation>BIPM</abbreviation></organization></contributor><contributor><role type="author"><description>committee</description></role><organization>
<name>Bureau International des Poids et Mesures</name>
<subdivision type="Committee">
<name language="en">Consultative Committee for Thermometry</name>

<name language="fr">Comité consultatif de thermométrie</name>
<identifier>CCT</identifier><identifier type="full">CCT</identifier></subdivision></organization></contributor><contributor><role type="publisher"/><organization>
<name>Bureau International des Poids et Mesures</name>
<abbreviation>BIPM</abbreviation></organization></contributor><edition>1</edition><version>2017-06-28</version><language>en</language><script>Latn</script><status><stage>in-force</stage></status><copyright><from>2017</from><owner><organization>
<name>Bureau International des Poids et Mesures</name>
<abbreviation>BIPM</abbreviation></organization></owner></copyright><ext><doctype>mise-en-pratique</doctype><flavor>bipm</flavor><structuredidentifier><docnumber>ITS-90 MEP</docnumber><part>1</part><appendix>1</appendix>
</structuredidentifier><si-aspect>K_k</si-aspect></ext></bibdata><metanorma-extension><semantic-metadata><stage-published>true</stage-published></semantic-metadata>
<UnitsML xmlns="https://schema.unitsml.org/unitsml/1.0"><UnitSet><Unit dimensionURL="#NISTd5" id="U_NISTu5">
        <UnitSystem name="SI" type="SI_base" lang="en"/>
        <UnitName lang="en">kelvin</UnitName>
        <UnitSymbol type="HTML">K</UnitSymbol>
        <UnitSymbol type="MathMl">
          <math xmlns="http://www.w3.org/1998/Math/MathML">
            <mi mathvariant="normal">K</mi>
          </math>
        </UnitSymbol>
      </Unit><Unit dimensionURL="#NISTd5" id="U_uK">
        <UnitSystem name="SI" type="SI_base" lang="en"/>
        <UnitName lang="en">uK</UnitName>
        <UnitSymbol type="HTML">µK</UnitSymbol>
        <UnitSymbol type="MathMl">
          <math xmlns="http://www.w3.org/1998/Math/MathML">
            <mi mathvariant="normal">µK</mi>
          </math>
        </UnitSymbol>
        <RootUnits>
          <EnumeratedRootUnit unit="kelvin" prefix="u"/>
        </RootUnits>
      </Unit><Unit dimensionURL="#D_N0" id="U_umol.mol-1">
        <UnitSystem name="SI" type="SI_derived" lang="en"/>
        <UnitName lang="en">umol*mol^-1</UnitName>
        <UnitSymbol type="HTML">µmol mol
          <sup>−1</sup>
        </UnitSymbol>
        <UnitSymbol type="MathMl">
          <math xmlns="http://www.w3.org/1998/Math/MathML">
            <mi mathvariant="normal">µmol</mi>
            <mo rspace="thickmathspace">⁢</mo>
            <msup>
              <mi mathvariant="normal">mol</mi>
              <mrow>
                <mo>−</mo>
                <mn>1</mn>
              </mrow>
            </msup>
          </math>
        </UnitSymbol>
        <RootUnits>
          <EnumeratedRootUnit unit="mole" prefix="u"/>
          <EnumeratedRootUnit unit="mole" powerNumerator="-1"/>
        </RootUnits>
      </Unit><Unit dimensionURL="#NISTd6" id="U_umol">
          <UnitSystem name="SI" type="SI_base" lang="en"/>
          <UnitName lang="en">umol</UnitName>
          <UnitSymbol type="HTML">µmol</UnitSymbol>
          <UnitSymbol type="MathMl">
            <math xmlns="http://www.w3.org/1998/Math/MathML">
              <mi mathvariant="normal">µmol</mi>
            </math>
          </UnitSymbol>
          <RootUnits>
            <EnumeratedRootUnit unit="mole" prefix="u"/>
          </RootUnits>
        </Unit><Unit dimensionURL="#NISTd6" id="U_NISTu6">
          <UnitSystem name="SI" type="SI_base" lang="en"/>
          <UnitName lang="en">mole</UnitName>
          <UnitSymbol type="HTML">mol</UnitSymbol>
          <UnitSymbol type="MathMl">
            <math xmlns="http://www.w3.org/1998/Math/MathML">
              <mi mathvariant="normal">mol</mi>
            </math>
          </UnitSymbol>
        </Unit><Unit dimensionURL="#NISTd5" id="U_mK">
        <UnitSystem name="SI" type="SI_base" lang="en"/>
        <UnitName lang="en">mK</UnitName>
        <UnitSymbol type="HTML">mK</UnitSymbol>
        <UnitSymbol type="MathMl">
          <math xmlns="http://www.w3.org/1998/Math/MathML">
            <mi mathvariant="normal">mK</mi>
          </math>
        </UnitSymbol>
        <RootUnits>
          <EnumeratedRootUnit unit="kelvin" prefix="m"/>
        </RootUnits>
      </Unit></UnitSet><QuantitySet><Quantity id="NISTq6" quantityType="base" dimensionURL="#NISTd6">
          <QuantityName lang="en">amount of substance</QuantityName>
        </Quantity></QuantitySet><DimensionSet><Dimension id="NISTd5">
        <ThermodynamicTemperature symbol="Theta" powerNumerator="1"/>
      </Dimension><Dimension id="D_N0">
        <AmountOfSubstance symbol="N" powerNumerator="0"/>
      </Dimension><Dimension id="NISTd6">
          <AmountOfSubstance symbol="N" powerNumerator="1"/>
        </Dimension></DimensionSet><PrefixSet><Prefix prefixBase="10" prefixPower="-6" id="NISTp10_-6">
        <PrefixName lang="en">micro</PrefixName>
        <PrefixSymbol type="ASCII">u</PrefixSymbol>
        <PrefixSymbol type="unicode">μ</PrefixSymbol>
        <PrefixSymbol type="LaTeX">$mu$</PrefixSymbol>
        <PrefixSymbol type="HTML">µ</PrefixSymbol>
      </Prefix><Prefix prefixBase="10" prefixPower="-3" id="NISTp10_-3">
        <PrefixName lang="en">milli</PrefixName>
        <PrefixSymbol type="ASCII">m</PrefixSymbol>
        <PrefixSymbol type="unicode">m</PrefixSymbol>
        <PrefixSymbol type="LaTeX">m</PrefixSymbol>
        <PrefixSymbol type="HTML">m</PrefixSymbol>
      </Prefix></PrefixSet></UnitsML><presentation-metadata><toc-heading-levels>2</toc-heading-levels><html-toc-heading-levels>2</html-toc-heading-levels><doc-toc-heading-levels>2</doc-toc-heading-levels><pdf-toc-heading-levels>2</pdf-toc-heading-levels></presentation-metadata></metanorma-extension>
<boilerplate><copyright-statement>

<clause id="_cc598c89-ab19-3eaf-25c5-694f6b8f4cc3" obligation="normative"><p id="_2eeebb4a-8fef-888c-842a-8a15733051b8" align="center">© Bureau International des Poids et Mesures 2017 all rights reserved</p>
</clause>
</copyright-statement>

<license-statement>

<clause id="_4ffcd5b5-8039-1aa4-59ce-390aa3b61c7a" obligation="normative">
<title id="_29f75465-0cf3-76fd-bc56-6b3aa457ee69">Copyright statement</title>
<p id="_50719790-3c5b-c213-8298-0631d690bc21">This document is distributed under the terms of the Creative Commons Attribution 4.0 International License (<link target="http://creativecommons.org/licenses/by/4.0/:"/>), which permits unrestricted use, distribution, and reproduction in any medium, provided you give appropriate credit to the original author(s) and the source, provide a link to the Creative Commons license, and indicate if changes were made.</p>
</clause>
</license-statement>

<feedback-statement>

<p id="_5926bc3f-b367-69e7-6cc6-442a91e32db2">BIPM<br/> Pavillon de Breteuil<br/> F-92312 Sèvres Cedex<br/> FRANCE</p>
</feedback-statement>
</boilerplate><preface><clause id="_3f7163a8-d1cc-2b70-a326-257611248052" obligation="informative">
<title id="_96c37ea0-349a-9de6-49a8-8389d810efa5">Abstract</title>
<p id="_2595ffc9-2efc-eca3-608b-a2b8077acb1f">This Technical Annex includes specifications beyond the definitions in the text of the International Temperature Scale of 1990 (ITS-90) that are deemed essential for the unambiguous realization of the ITS-90. Specifications within the Technical Annex are considered mandatory extensions of the text of the ITS-90.</p>

<p id="_d8cc3982-a59f-441d-7946-7f24f3baaa68">For material taken directly from the text of the ITS-90, the <em>mise en pratique</em> refers to “defined” or “assigned” values or procedures. Where additional material other than the ITS-90 text has been deemed essential for inclusion in the Technical Annex, the <em>mise en pratique</em> of the definition of the kelvin refers to “specified” values or procedures.</p>
</clause></preface><sections>

<clause id="_3b2ced0a-66ec-5783-9a72-4d5312066a35" obligation="normative">
<title id="_d074cbeb-3ece-aa31-5813-344b2d34836f">Isotopic composition and corrections for the triple point of water</title>
<p id="_36fc96af-623d-59ef-49df-5b686d1bf322">The effects of isotopic composition on the triple point of water (TPW) are discussed in detail in [<eref type="inline" bibitemid="White2010" citeas="[17]"><display-text>White and Tew 2010</display-text></eref>, <eref type="inline" bibitemid="Ripple2005" citeas="[14]"><display-text>Ripple <em>et al.</em> 2005</display-text></eref>].</p>

<p id="_e2e1e276-b3da-40d3-8606-9c7425425a53">The international science community, through the International Atomic Energy Agency, uses a defined Standard Mean Ocean Water (SMOW) as a point of reference for studies in the isotopic composition of waters. In practice, measurements of isotopic composition are made with respect to Vienna-SMOW (VSMOW) and Standard Light Antarctic Precipitation (SLAP) [Gonfiantini 1978, <xref target="Li1988"><display-text>Li <em>et al.</em> 1988</display-text></xref>]; two widely distributed standard reference water samples that span the isotopic range of naturally occurring samples. The International Union of Pure and Applied Chemistry (IUPAC) recommended the following amount-of-substance ratios for VSMOW, based on the most reliable measurements available [De <xref target="Laeter2003"><display-text>Laeter <em>et al.</em> 2003</display-text></xref>]:</p>

<formula id="_caa8a52a-1b66-d66f-6557-e69320882a7e" unnumbered="true"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>2</mn>
        </msup>
        <mtext>H</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>1</mn>
        </msup>
        <mtext>H</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.00015576</mn>
    <mrow>
      <mo>(</mo>
      <mn>5</mn>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>(""^2"H"//""^1"H")_{"VSMOW"} = 0.00015576(5),</asciimath></stem></formula>

<formula id="_d453328e-fc8c-b436-d26c-2775e2853140" unnumbered="true"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>18</mn>
        </msup>
        <mtext>O</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>16</mn>
        </msup>
        <mtext>O</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.0020052</mn>
    <mrow>
      <mo>(</mo>
      <mn>5</mn>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>(""^{18}"O" // ""^{16}"O")_{"VSMOW"} = 0.0020052(5),</asciimath></stem></formula>

<formula id="_0d0949e5-d17e-c07c-b554-cc33acc6eb3d" unnumbered="true"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>17</mn>
        </msup>
        <mtext>O</mtext>
        <mo>/</mo>
        <msup>
          <mtext/>
          <mn>16</mn>
        </msup>
        <mtext>O</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.0003799</mn>
    <mrow>
      <mo>(</mo>
      <mn>9</mn>
      <mo>)</mo>
    </mrow>
    <mo>.</mo>
  </mstyle>
</math><asciimath>(""^{17}"O"//""^{16}"O")_{"VSMOW"}  =  0.0003799(9).</asciimath></stem></formula>

<p id="_4c96387e-088b-fe6e-c026-11bcdde80440">For the purposes of thermometry, these absolute values are specified for the isotopic composition of the water used for realizing the definition of the kelvin with the assigned temperature <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>273.16</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90}("TPW") = 273.16 "unitsml(K)"</asciimath></stem>. However, variations in isotopic composition of water can be measured much more accurately in relative mode (that is, relative to that of VSMOW) than in absolute mode. This is the reason why the scale definition for isotope values of water is still artefact-based. Isotopic deviations of artefact VSMOW from SMOW are negligible when expressed as an equivalent change in the TPW temperature.</p>

<p id="_49195128-6cce-291d-1afb-e0f3c1ab6440">Variations in amount-of-substance ratios are conventionally reported as deviations from VSMOW, such as</p>

<formula id="_02efd079-4e98-627c-afb3-7ecdfc751a1f"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <msub>
      <mtext>O</mtext>
      <mtext>CAL</mtext>
    </msub>
    <mo>=</mo>
    <mrow>
      <mo>[</mo>
      <mfrac>
        <mrow>
          <msub>
            <mrow>
              <mo>(</mo>
              <msup>
                <mtext/>
                <mn>18</mn>
              </msup>
              <mtext>O</mtext>
              <mo>/</mo>
              <msup>
                <mtext/>
                <mn>16</mn>
              </msup>
              <mtext>O</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>sample</mtext>
          </msub>
          <mo>−</mo>
          <msub>
            <mrow>
              <mo>(</mo>
              <msup>
                <mtext/>
                <mn>18</mn>
              </msup>
              <mtext>O</mtext>
              <mo>/</mo>
              <msup>
                <mtext/>
                <mn>16</mn>
              </msup>
              <mtext>O</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>VSMOW</mtext>
          </msub>
        </mrow>
        <msub>
          <mrow>
            <mo>(</mo>
            <msup>
              <mtext/>
              <mn>18</mn>
            </msup>
            <mtext>O</mtext>
            <mo>/</mo>
            <msup>
              <mtext/>
              <mn>16</mn>
            </msup>
            <mtext>O</mtext>
            <mo>)</mo>
          </mrow>
          <mtext>VSMOW</mtext>
        </msub>
      </mfrac>
      <mo>]</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(delta) ""^{18}"O"_{"CAL"} = [{(""^{18}"O"//""^{16}"O")_{"sample"} - (""^{18}"O"//""^{16}"O")_{"VSMOW"}} / {(""^{18}"O"//""^{16}"O")_{"VSMOW"}}],</asciimath></stem></formula>

<p id="_ffb5dae5-ed89-24e7-9ead-77e628d0541f">and similarly for <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></stem> (where symbol <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>"D"</asciimath></stem> designates <sup>2</sup>H, and symbol H will subsequently designate <sup>1</sup>H) and <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><sup>17</sup>O. The subscript CAL emphasizes that the <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem>-value has been determined with respect to VSMOW. Usually the results are in the parts-per-thousand range, so are expressed in permil (per thousand, ‰).</p>

<p id="_fbd0e45c-13c3-4239-5016-8f31b86efc65">Besides VSMOW, to further improve the inter-laboratory reproducibility of the water isotopic composition measurements, SLAP is also used to define the scale. The <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem>-values of SLAP have been defined based on consensus between expert laboratories taking part in a large international intercomparison [Gonfiantini, 1984]. They are <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>=</mo>
    <mo>−</mo>
    <mn>428</mn>
    <mi>‰</mi>
  </mstyle>
</math><asciimath>ii(delta) "D" = -428 ‰</asciimath></stem> and <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>=</mo>
    <mo>−</mo>
    <mn>55.5</mn>
    <mi>‰</mi>
  </mstyle>
</math><asciimath>ii(delta) ""^{18}"O" = -55.5 ‰</asciimath></stem> with respect to VSMOW. These consensus values are used in the definition of the so-called normalized VSMOW-SLAP scale:</p>

<formula id="_77d7615a-62fb-d08f-e589-faea5e324b2a"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <msub>
      <mrow>
        <mo>(</mo>
        <mtext>sample</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>NORM</mtext>
    </msub>
    <mo>=</mo>
    <mrow>
      <mo>[</mo>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <msup>
        <mtext/>
        <mn>18</mn>
      </msup>
      <mtext>O</mtext>
      <msub>
        <mrow>
          <mo>(</mo>
          <mtext>sample</mtext>
          <mo>)</mo>
        </mrow>
        <mtext>CAL</mtext>
      </msub>
      <mfrac>
        <mrow>
          <mo>(</mo>
          <mo>−</mo>
          <mn>0.0555</mn>
          <mo>)</mo>
        </mrow>
        <mrow>
          <mi mathvariant="normal">δ</mi>
          <msup>
            <mtext/>
            <mn>18</mn>
          </msup>
          <mtext>O</mtext>
          <msub>
            <mrow>
              <mo>(</mo>
              <mtext>SLAP</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>CAL</mtext>
          </msub>
        </mrow>
      </mfrac>
      <mo>]</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(delta) ""^{18} "O" ("sample")_{"NORM"} = [ii(delta) ""^{18} "O" ("sample")_{"CAL"} {(-0.0555)}/{delta ""^{18} "O"("SLAP")_{"CAL"}}],</asciimath></stem></formula>

<p id="_6c73e6e4-edb5-43c9-3564-8c1ed2ad2ab4">and similarly for <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></stem>, with the value <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>-0.428</mn></mstyle></math><asciimath>-0.428</asciimath></stem> in the nominator. All isotope laboratories usually report their isotope <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem>-values for water in this normalized way.</p>

<p id="_609821dc-6068-4437-dff8-92785ee4457a">For all naturally occurring surface waters, the isotopic composition is sufficiently close to that of VSMOW, and the correlation between the <sup>18</sup>O and the <sup>17</sup>O contents is so strong [<eref type="inline" bibitemid="Meijer1998" citeas="[8]"><display-text>Meijer and Li 1998</display-text></eref>] that the effect of the isotopes on the TPW temperature can be specified by a linear function of only the <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></stem> and <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><sup>18</sup>O values:</p>

<formula id="_b8304f03-4188-d01e-f8c5-65305c04a161"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <msup>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("TPW") + ii(A)("D") * ii(delta) "D" + ii(A) ("O") * ii(delta)^{18} "O" ,</asciimath></stem></formula>

<p id="_bf0a51e3-a526-e489-e154-a469bc03ae7e">where the last term on the right accounts for both the <sup>18</sup>O and the <sup>17</sup>O effects, but requires only the knowledge of the <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math><asciimath>ii(delta)</asciimath></stem><sup>18</sup>O value. The most precise set of isotopic depression constants presently available, and those specified for use with the ITS-90, are by Faghihi <em>et al.</em> (<eref type="inline" bibitemid="Faghihi2015a" citeas="[2]"><display-text>2015a</display-text></eref> and <eref type="inline" bibitemid="Faghihi2015b" citeas="[3]"><display-text>2015b</display-text></eref>). These values are: <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>673</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)("D") = 673 "unitsml(uK)"</asciimath></stem> and <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>630</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)("O") = 630 "unitsml(uK)"</asciimath></stem>, withestimated standard uncertainties of <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>4</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>4 "unitsml(uK)"</asciimath></stem> and <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>10</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>10 "unitsml(uK)"</asciimath></stem>, respectively. These values have been derived using <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi mathvariant="normal">δ</mi>
  </mstyle>
</math><asciimath>delta</asciimath></stem>-values expressed on the normalized VSMOW-SLAP scale.</p>

<p id="_8c0bc496-5287-3371-cb41-b042dc06706a">The practice, introduced by some manufacturers, of adding enriched water to the initial source water to compensate for the isotope depletion taking place during the purification process is not recommended. After adding enriched water, full isotope analysis including the difficult measurement of δ<sup>17</sup>O is required, with less accurate and less reliable results. For TPW cells manufactured with addition of enriched water, the following correction equation is recommended:</p>

<formula id="_138f226b-992e-1fd5-67d2-c52591f5a6d0"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext/>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mrow>
      <mo>{</mo>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>−</mo>
      <mrow>
        <mo>[</mo>
        <msup>
          <mrow>
            <mo>(</mo>
            <mn>1</mn>
            <mo>+</mo>
            <mstyle mathvariant="italic">
              <mi>δ</mi>
            </mstyle>
            <msup>
              <mtext/>
              <mn>18</mn>
            </msup>
            <mtext>O</mtext>
            <mo>)</mo>
          </mrow>
          <mn>0.528</mn>
        </msup>
        <mo>−</mo>
        <mn>1</mn>
        <mo>]</mo>
      </mrow>
      <mo>}</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("TPW") + ii(A)("D") * ii(delta) "D" + ii(A)("O") * ii(delta) ""^{18}"O" + ii(A)(""^{17}"O") {ii(delta) ""^{17}"O" - [(1 + ii(delta) ""^{18}"O")^{0.528} -  1]} ,</asciimath></stem></formula>

<p id="_c62c660c-8e95-f4ef-9aff-a3a3836bb628">where the coefficient <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>60</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(A)(""^{17}"O") = 60 "unitsml(uK)"</asciimath></stem> given by <eref type="inline" bibitemid="White2010" citeas="[17]"><display-text>White and Tew (2010)</display-text></eref> has an estimated standard uncertainty of <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>1</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>1 "unitsml(uK)"</asciimath></stem>.</p>

<p id="_75b785dd-bfbd-4d6f-e153-28d55a957ee1">It should be noted that the original references VSMOW and SLAP water are exhausted. Their successors, VSMOW2 and SLAP2 have been prepared with utmost care to resemble the originals to within the uncertainties. Only for SLAP2 the <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math><asciimath>ii(delta) "D"</asciimath></stem> value is -427.5 ‰ instead of -428 ‰.</p>
</clause>

<clause id="_e6f0da0d-5601-6fd4-588f-e53cde87a49d" obligation="normative">
<title id="_c1538249-663c-7bf9-50a6-17da2d33aaf8">Isotopic composition and corrections for the triple point of equilibrium hydrogen</title>
<p id="_ce898939-da09-ef63-0f39-d8435612f8ea">The effects of isotopic composition on the triple point of equilibrium hydrogen (e-H<sub>2</sub> TP) and uncertainties related to these effects are discussed in detail in [<eref type="inline" bibitemid="Steur2005" citeas="[15]"><display-text>Steur <em>et al.</em> 2005</display-text></eref>, <xref target="Fellmuth2005"><display-text>Fellmuth <em>et al.</em> 2005</display-text></xref>].</p>

<p id="_b4e7f4d8-f173-0865-fdb4-ee75a5dbb8e8">The isotopic composition of commercially available hydrogen varies from an amount-of-substance ratio of about 27 micromole of D per mole of H to about 150 micromole of D per mole of H. It has been established that the discrepancies previously found at the triple point are mainly due to the variable deuterium content in the hydrogen used for its realization [<eref type="inline" bibitemid="Pavese2000" citeas="[9]"><display-text>Pavese and Tew 2000</display-text></eref>, <xref target="Pavese2002"><display-text>Pavese <em>et al.</em> 2002</display-text></xref>].</p>

<p id="_bed3f7df-9d2c-79a3-23f7-dc0161bf3486">It is therefore specified that the ITS-90 temperature assigned to the triple point of equilibrium hydrogen, <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msub>
        <mtext>e-H</mtext>
        <mn>2</mn>
      </msub>
      <mtext> TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>13.8033</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90}("e-H"_2 " TP") = 13.8033 "unitsml(K)"</asciimath></stem>, is taken to refer to an amount-of-substance ratio of <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.00008902</mn></mstyle></math><asciimath>0.00008902</asciimath></stem> mole of D per mole of H. This is the isotopic ratio determined for SLAP [<eref type="inline" bibitemid="Gonfiantini1978" citeas="[5]"><display-text>Gonfiantini 1978</display-text></eref>].</p>

<p id="_6d7e317d-8506-d559-54d9-4ba3270c38d9">To correct to the isotopic reference ratio, the following function is specified:</p>

<formula id="_6d7c5401-f95d-c994-8ec7-b97b43ce021b"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msub>
        <mtext>e-H</mtext>
        <mn>2</mn>
      </msub>
      <mtext>TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
    <mrow>
      <mo>(</mo>
      <mi>x</mi>
      <mo>−</mo>
      <msub>
        <mi>x</mi>
        <mn>0</mn>
      </msub>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90} ("e-H"_2 "TP") + k_{"D"} (x - x_0),</asciimath></stem></formula>

<p id="_67225f8d-bae6-e479-0fd3-a1006b34a0a3">where <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></stem> denotes the amount-of-substance ratio of the sample in micromole D per mole H, <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>x</mi>
      <mn>0</mn>
    </msub>
    <mo>=</mo>
    <mn>89.02</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_umol.mol-1">
      <mstyle mathvariant="normal">
        <mi>µmol</mi>
      </mstyle>
      <mi rspace="thickmathspace">⁢</mi>
      <msup>
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        <mrow>
          <mo>−</mo>
          <mn>1</mn>
        </mrow>
      </msup>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>x_0 = 89.02 "unitsml(umol/mol)"</asciimath></stem> in the reference ratio specified above, and <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
  </mstyle>
</math><asciimath>k_{"D"}</asciimath></stem> the triple-pointtemperature variation as a function of the deuterium ratio (the slope). The current value for <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
  </mstyle>
</math><asciimath>k_{"D"}</asciimath></stem>, specified for the ITS-90, was determined by Fellmuth <em>et al.</em> [<xref target="Fellmuth2005"><display-text>Fellmuth <em>et al.</em> 2005</display-text></xref>] as <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
    <mo>=</mo>
    <mn>5.42</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
    <mo>/</mo>
    <mrow>
      <mo>(</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_umol">
        <mstyle mathvariant="normal">
          <mi>µmol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>/</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_NISTu6">
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>)</mo>
    </mrow>
  </mstyle>
</math><asciimath>k_{"D"} = 5.42 "unitsml(uK)"//("unitsml(umol)"//"unitsml(mol)")</asciimath></stem> with an estimated standard uncertainty of <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>0.31</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
    <mo>/</mo>
    <mrow>
      <mo>(</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_umol">
        <mstyle mathvariant="normal">
          <mi>µmol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>/</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_NISTu6">
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        
        
        
      </mrow>
      <mo>)</mo>
    </mrow>
  </mstyle>
</math><asciimath>0.31 "unitsml(uK)"//("unitsml(umol)"//"unitsml(mol)")</asciimath></stem>.</p>
</clause>

<clause id="_667163fd-7f78-0217-f576-b9a13e6a44be" obligation="normative">
<title id="_655ab18f-fb17-2dbb-a56d-0da596da0664">Isotopic composition for the vapour-pressure points of equilibrium hydrogen</title>
<p id="_5e68fd9d-8962-35d1-3bce-63a79a16b46e">The effects of isotopic composition on the vapour-pressure points of equilibrium hydrogen and the uncertainties related to these effects are discussed in detail in [<eref type="inline" bibitemid="Steur2005" citeas="[15]"><display-text>Steur <em>et al.</em> 2005</display-text></eref>].</p>

<p id="_91c54487-5a74-37de-2fa8-26b825fa2c44">Isotopic fractionation manifests itself as a difference of as much as <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>0.4</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_mK">
      <mstyle mathvariant="normal">
        <mi>mK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>0.4 "unitsml(mK)"</asciimath></stem> between the dew point (vanishingly small liquid fraction) and the bubble point (vanishingly small vapour fraction) [<xref target="Pavese2002"><display-text>Pavese <em>et al.</em> 2002</display-text></xref>].</p>

<p id="_6c6eac09-3a0e-9460-3328-652bbe6c545c">To reduce the effect of isotopic fractionation while maintaining coherence over the entire vapour-pressure range (i.e., including the triple point), it is therefore specified that the ITS-90 relations for the vapour pressure of equilibrium hydrogen are referenced to an amount-of-substance ratio of <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.00008902</mn></mstyle></math><asciimath>0.00008902</asciimath></stem> mole D per mole H, i.e. the isotopic ratio determined for SLAP.</p>
</clause>

<clause id="_a2b16a90-162a-1607-4977-dc312217ea89" obligation="normative">
<title id="_8a4fb7f0-5810-fc65-5cac-3b2a9904b6f2">Isotopic composition and corrections for the triple point of neon</title>
<p id="_6e5bf56a-088b-422f-ff32-68f078d64875">The effects of isotopic composition on the triple point of neon (Ne TP) and uncertainties related to these effects are discussed in detail in [<eref type="inline" bibitemid="Pavese2013" citeas="[13]"><display-text>Pavese <em>et al.</em> 2013</display-text></eref>, <eref type="inline" bibitemid="Steur2012" citeas="[16]"><display-text>Steur <em>et al.</em> 2012</display-text></eref>].</p>

<p id="_82f633d1-8b2e-24c3-2c3b-9d252654738d">The isotopic composition of commercially available neon varies from an amount-of-substance ratio of about <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0915</mn></mstyle></math><asciimath>0.0915</asciimath></stem> mole of <sup>22</sup>Ne per mole of Ne to about <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0948</mn></mstyle></math><asciimath>0.0948</asciimath></stem> mole of <sup>22</sup>Ne per mole of Ne, and about <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0027</mn></mstyle></math><asciimath>0.0027</asciimath></stem> mole of <sup>21</sup>Ne per mole of Ne to about <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0028</mn></mstyle></math><asciimath>0.0028</asciimath></stem> mole of <sup>21</sup>Ne per mole of Ne. It has been established that the discrepancies previously found at the triple point are mainly due to the variable <sup>22</sup>Ne content in the neon used for its realization [<eref type="inline" bibitemid="Pavese2008a" citeas="[11]"><display-text>Pavese <em>et al.</em> 2008a</display-text></eref>, <eref type="inline" bibitemid="Pavese2008b" citeas="[12]"><display-text>Pavese <em>et al.</em> 2008b</display-text></eref>].</p>

<p id="_b08062f7-b0e7-beb6-fc8d-dab31d5f1a8b">It is therefore specified that the ITS-90 temperature assigned to the triple point of neon, <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>Ne TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>24.6651</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
    </mrow>
  </mstyle>
</math><asciimath>ii(T)_{90} ("Ne TP") = 24.6651 "unitsml(K)"</asciimath></stem>, is taken to refer to amount-of-substance ratios of <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0925</mn></mstyle></math><asciimath>0.0925</asciimath></stem> mole of <sup>22</sup>Ne per mole of Ne and <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML"><mstyle displaystyle="false"><mn>0.0027</mn></mstyle></math><asciimath>0.0027</asciimath></stem> mole of <sup>21</sup>Ne per mole of Ne. This is the IUPAC isotopic composition [<eref type="inline" bibitemid="Wieser2011" citeas="[18]"><display-text>Wieser and Coplen 2011</display-text></eref>].</p>

<p id="_c1ee4b9a-bbba-50d2-db27-d2a0de8aae27">To correct for the isotopic reference ratios, the following function is specified (pseudo-binary approach):</p>

<formula id="_586787f6-b302-f6ff-f536-415b9368e0d0"><stem block="true" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>Ne TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext/>
        <mn>22</mn>
      </msup>
      <mi>x</mi>
      <mo>+</mo>
      <msup>
        <mtext/>
        <mn>21</mn>
      </msup>
      <mi>x</mi>
      <mo>/</mo>
      <mn>2</mn>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
    <msup>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext/>
          <mn>22</mn>
        </msup>
        <mi>x</mi>
        <mo>+</mo>
        <msup>
          <mtext/>
          <mn>21</mn>
        </msup>
        <mi>x</mi>
        <mo>/</mo>
        <mn>2</mn>
        <mo>)</mo>
      </mrow>
      <mn>2</mn>
    </msup>
    <mo>,</mo>
  </mstyle>
</math><asciimath>ii(T)_{"meas"} = ii(T)_{90}("Ne TP") + k_0 + k_1 (""^{22}x + ""^{21}x//2) + k_2 (""^{22}x + ""^{21}x//2)^2 ,</asciimath></stem></formula>

<p id="_301751fa-0f42-a3fd-a10f-80cdb5771b23">where <sup>22</sup><stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></stem> and <sup>21</sup><stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></stem> denote the amount-of-substance ratios of the sample for <sup>22</sup>Ne and <sup>21</sup>Ne, respectively. The current values for the coefficients, specified for the ITS-90, are given by Pavese <em>et al.</em> [<eref type="inline" bibitemid="Pavese2013" citeas="[13]"><display-text>Pavese <em>et al.</em> 2013</display-text></eref>] as <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
    <mo>=</mo>
    <mo>−</mo>
    <mn>0.01382</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_0 = -0.01382 "unitsml(K)"</asciimath></stem>, <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <mn>0.147350</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_1 = 0.147350 "unitsml(K)"</asciimath></stem>, <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
    <mo>=</mo>
    <mi>–</mi>
    <mn>0.000779</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>
      
      
    </mrow>
  </mstyle>
</math><asciimath>k_2 = –0.000779 "unitsml(K)"</asciimath></stem> (<stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
  </mstyle>
</math><asciimath>k_1</asciimath></stem> and <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
  </mstyle>
</math><asciimath>k_2</asciimath></stem> are rounded to six decimal figures which influences the correction by less than <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>1</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>1 "unitsml(uK)"</asciimath></stem>). The estimated standard uncertainty of the slope of the function amounts to <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>400</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>400 "unitsml(uK)"</asciimath></stem> for a quasi IUPAC isotopic composition, and to <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>200</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>200 "unitsml(uK)"</asciimath></stem> for a quasi-pure <sup>20</sup>Ne [<eref type="inline" bibitemid="Steur2012" citeas="[16]"><display-text>Steur <em>et al.</em> 2012</display-text></eref>]. If the neon fixed point of the ITS-90 is realized via the triple point of <sup>20</sup>Ne, an uncertainty in <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
  </mstyle>
</math><asciimath>k_0</asciimath></stem> amounting to <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>30</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>
      
      
      
    </mrow>
  </mstyle>
</math><asciimath>30 "unitsml(uK)"</asciimath></stem> has also to be considered.</p>
</clause>


</sections><bibliography><references id="_9e21a4b3-8e5f-7e03-818b-477a4f8c8eab" normative="false" obligation="informative">
<title id="_1d852725-9432-e979-5884-c8c2939954c3">References</title><bibitem anchor="De2003" id="_43f8bc7c-b479-1cdf-44bf-8b38e89d5461">
  <formattedref format="application/x-isodoc+xml">De Laeter J.R., Böhlke J.K.,De Bièvre P., Hidaka H., Peiser H.S., Rosman K.J.R., Taylor P.D.P., 2003, <em>Pure Appl. Chem.</em>, <strong>75</strong>, 683-800.</formattedref>
  <docidentifier type="metanorma">[1]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Faghihi2015a" id="_d90dc699-1fec-27d0-96ec-d7e962c2ee55">
  <formattedref format="application/x-isodoc+xml">Faghihi V., Peruzzi A., Aerts-Bijma A.T., Jansen H.G., Spriensma J.J., van Geel J., Meijer H.A.J., 2015a, <em>Metrologia</em>, <strong>52</strong>, 819-826.</formattedref>
  <docidentifier type="metanorma">[2]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Faghihi2015b" id="_abc6e18d-ad1e-fcc6-e812-e45de82844d5">
  <formattedref format="application/x-isodoc+xml">Faghihi V., Kozicki M., Aerts-Bijma A.T., Jansen H.G., Spriensma J.J., Peruzzi A., Meijer H.A.J., 2015b, <em>Metrologia</em>, <strong>52</strong>, 827-834.</formattedref>
  <docidentifier type="metanorma">[3]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="FellmuthB2005" id="_9d7bbd34-262b-4a1b-883a-a2eed4d11494">
  <formattedref format="application/x-isodoc+xml">FellmuthB., Wolber L., Hermier Y., Pavese F., Steur P.P.M., Peroni I., Szmyrka-Grzebyk A., Lipinski L., Tew W.L., Nakano T., Sakurai H., Tamura O., Head D., Hill K.D., Steele A.G., 2005, <em>Metrologia</em>, <strong>42</strong>, 171-193.</formattedref>
  <docidentifier type="metanorma">[4]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Gonfiantini1978" id="_c6e3c9ef-ce71-5f2d-07ed-317a071be23d">
  <formattedref format="application/x-isodoc+xml">Gonfiantini R., 1978, <em>Nature</em>, <strong>271</strong>, 534-536.</formattedref>
  <docidentifier type="metanorma">[5]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Gonfiantini2010" id="_1f1af5b4-4d5d-d3e4-49d5-2780a1b60b34">
  <formattedref format="application/x-isodoc+xml">Gonfiantini R., 2010, Report on an advisory group meeting on stable isotope reference samples for geochemical and hydrochemical investigations, <em>IAEA Report to the Director General</em>.</formattedref>
  <docidentifier type="metanorma">[6]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Li1613" id="_aed76017-37a1-6464-e6de-c8016dfea471">
  <formattedref format="application/x-isodoc+xml">Li W.J., Ni B.L., Jin D.Q., Chang T.L., 1988, <em>Kexue Tongbao</em> (Chinese Science Bulletin), <strong>33</strong>, 1610-1613.</formattedref>
  <docidentifier type="metanorma">[7]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Meijer1998" id="_f88a932a-885f-88fa-9b5c-8fe242083041">
  <formattedref format="application/x-isodoc+xml">Meijer H.A.J., Li W., 1998, <em>Isot. Environ. Health Stud.</em>, <strong>34</strong>, 349</formattedref>
  <docidentifier type="metanorma">[8]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Pavese2000" id="_e3c81edf-5b50-8ac0-699c-845d0212cac6">
  <formattedref format="application/x-isodoc+xml">Pavese F., Tew W.L., 2000, “On the isotopic composition of commercial hydrogen vs ‘natural isotopic composition’ and the problems for the ITS-90 definition”, Comité Consultatif de Thermométrie, Working Document CCT/2000-19.</formattedref>
  <docidentifier type="metanorma">[9]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Pavese2001" id="_8b7503e5-3e07-d9c4-6391-ff4e412bb710">
  <formattedref format="application/x-isodoc+xml">Pavese F., Tew W.L., Steele A., 2002 “Archival and theoretical considerations for isotopic dependence in the e-H<sub>2</sub> fixed points”, In: <em>TEMPMEKO 2001, 8th International Symposium on Temperature and Thermal Measurements in Industry and Science</em>, eds.Fellmuth <em>et al.</em> (VDI/VDE, Berlin), 429-434.</formattedref>
  <docidentifier type="metanorma">[10]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Pavese2008a" id="_a5de320e-ad04-802f-f73b-e4f884980683">
  <formattedref format="application/x-isodoc+xml">Pavese F., Fellmuth B., Hill, K.D., Head D., Hermier Y., Lipinski L., Nakano T., Peruzzi A., Sakurai H., Szmyrka-Grzebyk A., Steele A.G., Steur P.P.M., Tamura O., Tew W.L., Valkiers. S., Wolber. L., 2008a, <em>Int. J. Thermophys.</em>, <strong>29</strong>, 57-66.</formattedref>
  <docidentifier type="metanorma">[11]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Pavese2008b" id="_bcd3512d-f971-3ba2-e5bf-8bc6ea9ba35d">
  <formattedref format="application/x-isodoc+xml">Pavese F., Fellmuth B., Hill K.D., Head D., Hermier Y., Lipinski L., Nakano T., Peruzzi A., Sakurai H., Szmyrka-Grzebyk A., Steele A.G., Steur P.P.M., Tamura O., Tew W.L., Valkiers S., Wolber L., 2008b, “Status of progress towards the determination of the relationship between neon triple-point temperature <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>tp</mtext>
    </msub>
  </mstyle>
</math><asciimath>ii(T)_{"tp"}</asciimath></stem> and isotopic amount composition <stem block="false" type="MathML"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math><asciimath>x</asciimath></stem>“, Comité Consultatif de Thermométrie, Working Document CCT/08-06.</formattedref>
  <docidentifier type="metanorma">[12]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Pavese2013" id="_d5ffc48d-b8a6-9dc8-70b6-902e74956bb7">
  <formattedref format="application/x-isodoc+xml">Pavese F., Steur P.P.M., Hermier Y., Hill K.D., Kim J.S., Lipinski L., Nagao K., Nakano T., Peruzzi A., Sparasci F., Szmyrka-Grzebyk A., Tamura O., Tew W.L., Valkiers S., van Geel J., 2013, “Dependence of the Triple Point Temperature of Neon on Isotopic Composition and its Implications for the ITS-90”, In: <em>Temperature: Its Measurement and Control in Science and Industry</em>, Vol. 8.</formattedref>
  <docidentifier type="metanorma">[13]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Ripple2005" id="_32e33d67-92f4-d404-c996-24f7d8b98de3">
  <formattedref format="application/x-isodoc+xml">Ripple D.C., Gam K.S., Hermier Y., Hill K.D., Rusby R.L., Steele A.G., Steur P.P.M., Stock M., Strouse G.F., White D.R., 2005, “Summary of Facts Relating to Isotopic Effects and the Triple Point of Water: Report of the ad hoc Task Group on the Triple Point of Water”, Comité Consultatif de Thermométrie, Working Document CCT/05-07.</formattedref>
  <docidentifier type="metanorma">[14]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Steur2005" id="_8ddbf701-0ef3-c26f-04a4-d40f0c00a470">
  <formattedref format="application/x-isodoc+xml">Steur P.P.M., Fellmuth B., Gam K.S., Hermier Y., Hill K.D., Pokhodun A.I., Ripple D.C., 2005, “Isotopic Effects in the Hydrogen Fixed Points: Report to the CCT”, Comité Consultatif de Thermométrie, Working Document CCT/05-06.</formattedref>
  <docidentifier type="metanorma">[15]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Steur2012" id="_a593423c-0d26-bc67-2c29-43d43153f231">
  <formattedref format="application/x-isodoc+xml">Steur P.P.M., Pavese F., Fellmuth B., Hermier Y., Hill K.D., Kim J.S., Lipinski L., Nagao K., Nakano T., Peruzzi A., Sparasci F., Szmyrka-Grzebyk A., Tamura O., Tew W.L., Valkiers S., van Geel J., 2012, “Isotopic Effects in the Neon Fixed Point”, Comité Consultatif de Thermométrie, Working Document CCT/12-21/rev.</formattedref>
  <docidentifier type="metanorma">[16]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="White2010" id="_863f9fe9-edfe-7591-72b7-4c8a03498561">
  <formattedref format="application/x-isodoc+xml">White D.R., Tew W.L., 2010, <em>Int. J. Thermophys.</em>, <strong>31</strong>, 1644-1653.</formattedref>
  <docidentifier type="metanorma">[17]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem><bibitem anchor="Wieser2011" id="_c00362a7-286d-bce4-5b78-4a22fe88e7c4">
  <formattedref format="application/x-isodoc+xml">Wieser M.E., Coplen T. B., 2011, <em>Pure Appl. Chem.</em>, <strong>83</strong>, 359-396.</formattedref>
  <docidentifier type="metanorma">[18]</docidentifier>
  <language>en</language>
  <script>Latn</script>
</bibitem>


















</references></bibliography>
</metanorma>
