
<!DOCTYPE html SYSTEM "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html lang="en" xml:lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8" /><style>@charset "UTF-8";
/*
  0 CSS RESET
*/
/* http://meyerweb.com/eric/tools/css/reset/
  v2.0 | 20110126
  License: none (public domain)
*/
html, body, div, span, applet, object, iframe,
h1, h2, h3, h4, h5, h6, p, blockquote, pre,
a, abbr, acronym, address, big, cite, code,
del, dfn, em, img, ins, kbd, q, s, samp,
small, strike, strong, sub, sup, tt, var,
b, u, i, center,
ol, ul, li,
fieldset, form, label, legend,
table, caption, tbody, tfoot, thead, tr, th, td,
article, aside, canvas, details, embed,
figure, figcaption, footer, header, hgroup,
menu, output, ruby, section, summary,
time, mark, audio, video {
  margin: 0;
  padding: 0;
}

html, body, div, span, applet, object, iframe,
h1, h2, h3, h4, h5, h6, p, blockquote, pre,
a, abbr, acronym, address, big, cite, code,
del, dfn, em, img, ins, kbd, q, s, samp,
small, strike, strong, sub, sup, tt, var,
b, u, i, center,
dl, dt, dd, ol, ul, li,
fieldset, form, label, legend,
table, caption, tbody, tfoot, thead, tr, th, td,
article, aside, canvas, details, embed,
figure, figcaption, footer, header, hgroup,
menu, nav, output, ruby, section, summary,
time, mark, audio, video {
  border: 0;
  font-size: 100%;
}

html, body, div, span, applet, object, iframe,
h1, h2, h3, h4, h5, h6, p, blockquote, pre,
a, abbr, acronym, address, big, cite, code,
del, dfn, em, img, ins, kbd, q, s, samp,
small, strike, strong, tt, var,
b, u, i, center,
dl, dd, ol, ul, li,
fieldset, form, label, legend,
table, caption, tbody, tfoot, thead, tr, th, td,
article, aside, canvas, details, embed,
figure, figcaption, footer, header, hgroup,
menu, nav, output, ruby, section, summary,
time, mark, audio, video {
  vertical-align: baseline;
}

html, body, div, span, applet, object, iframe,
p, blockquote,
a, abbr, acronym, address, big, cite,
del, dfn, em, img, ins, q, s,
small, strike, strong, sub, sup, var,
b, u, i, center,
dl, dt, dd, ol, ul, li,
fieldset, form, label, legend,
table, caption, tbody, tfoot, thead, tr, th, td,
article, aside, canvas, details, embed,
figure, figcaption, footer, header, hgroup,
menu, nav, output, ruby, section, summary,
time, mark, audio, video {
  font-family: Times New Roman;
}

code, pre, tt, kbd, samp {
  font-family: "Space Mono", monospace;
  font-variant-ligatures: none;
}

code *, pre *, tt *, kbd *, samp * {
  font-family: "Space Mono", monospace !important;
  font-variant-ligatures: none;
}

p code, dt code, li code, label code, legend code, caption code, th code, td code,
p tt, dt tt, li tt, label tt, legend tt, caption tt, th tt, td tt,
p kbd, dt kbd, li kbd, label kbd, legend kbd, caption kbd, th kbd, td kbd,
p samp, dt samp, li samp, label samp, legend samp, caption samp, th samp, td samp {
  font-size: 0.8em;
}

sub, sup {
  font-size: 0.75em;
}

article, aside, details, figcaption, figure,
footer, header, hgroup, menu, nav, section {
  display: block;
}

table {
  border-collapse: collapse;
  border-spacing: 0;
}

h1, h2, h3, h4, h5, h6 {
  font-family: Times New Roman;
}

.h1, .h2, .h3, .h4, .h5, .h6 {
  font-family: Times New Roman;
}

blockquote, q {
  quotes: none;
}
blockquote::before, blockquote::after, q::before, q::after {
  content: "";
  content: none;
}

.h2Annex {
  font-family: Times New Roman;
}

dl {
  display: grid;
  grid-template-columns: max-content auto;
}
dl dt p, dl dd p {
  margin-top: 0;
}
dl dt {
  grid-column-start: 1;
}
dl dd {
  grid-column-start: 2;
}

dl:has(dt .stem) {
  grid-template-columns: fit-content(8em) auto;
}

b, strong {
  font-weight: bold;
}

div.document-stage-band, div.document-type-band {
  background-color: #333333;
}

a.TableFootnoteRef, span.TableFootnoteRef,
a.FootnoteRef, span.FootnoteRef {
  vertical-align: super;
}

a.TableFootnoteRef, a.FootnoteRef, a.footnote-number,
sup a, a:has(> sup) {
  vertical-align: baseline;
}

.addition {
  color: blue;
}

.deletion {
  color: red;
  text-decoration: line-through;
}

ruby {
  ruby-position: over;
  -webkit-ruby-position: before;
}

ruby ruby {
  ruby-position: under;
  -webkit-ruby-position: after;
}

/* code highlighting with line numbers */
table.rouge-line-table td.rouge-gutter {
  -moz-user-select: none;
  -ms-user-select: none;
  -webkit-user-select: none;
  user-select: none;
  padding-right: 1em;
}

table.rouge-line-table td.rouge-code {
  -moz-user-select: all;
  -ms-user-select: all;
  -webkit-user-select: all;
  user-select: all;
}

table.rouge-line-table,
table.rouge-line-table th,
table.rouge-line-table td {
  width: auto;
  border: none;
  margin: 0;
  padding: 0;
  font-size: 100%;
}

table.rouge-line-table pre {
  margin: 0;
  padding: 0;
  overflow-x: visible;
  font-size: 100%;
}

/* header § links */
a.header {
  color: inherit;
  text-decoration: none;
}

a.header:hover {
  color: #a53221 !important;
  background: inherit;
  box-shadow: none;
}

a.header:visited {
  color: inherit;
  text-decoration: none;
}

a.anchor {
  position: absolute;
  z-index: 1001;
  width: 1.5ex;
  margin-left: -1.5ex;
  display: block;
  text-decoration: none !important;
  visibility: hidden;
  text-align: center;
  font-weight: 400;
}

a.anchor::before {
  content: "§";
  font-size: 0.85em;
  display: block;
  padding-top: 0.1em;
}

a.anchor:hover {
  color: #a53221;
  background: inherit;
  box-shadow: none;
}

h1 > a.anchor:hover,
h2 > a.anchor:hover,
h3 > a.anchor:hover,
h4 > a.anchor:hover,
h5 > a.anchor:hover,
h6 > a.anchor:hover,
.inline-header > a.anchor:hover,
h1:hover > a.anchor,
h2:hover > a.anchor,
h3:hover > a.anchor,
h4:hover > a.anchor,
h5:hover > a.anchor,
h6:hover > a.anchor,
.inline-header:hover > a.anchor {
  visibility: visible;
}

/* collapsible snippets: collapsible before hidable */
.hidable {
  max-height: 0;
  overflow: hidden;
  transition: max-height 0.2s ease-out;
}

.collapsible {
  background-color: #777;
  color: white;
  cursor: pointer;
  padding: 3px 0;
  margin: 0;
  width: 100%;
  border: none;
  text-align: left;
  outline: none;
  font-size: 15px;
}

.active, .collapsible:hover {
  background-color: #555;
}

.collapsible:after {
  content: "▼";
  color: white;
  font-weight: bold;
  float: right;
  margin-left: 12px;
  margin-right: 12px;
}

.active:after {
  content: "▲";
}

/* collapsible: */
.collapsible + .hidable {
  margin-top: 0;
}

.collapsible:not(.active) + .hidable {
  overflow: hidden;
  padding: 0;
}

.svg-container {
  width: 100%; /* or any desired width */
  display: block; /* ← removes unwanted inline spacing */
}

svg {
  width: 100%;
  height: auto; /* ← key to maintaining aspect ratio */
  display: block; /* ← removes unwanted inline spacing */
}

/* style dfn by override in flavor */
dfn {
  font-style: inherit;
}

#standard-band {
  background-color: #0AC442;
}

#standard {
  border-bottom: solid 3px #0AC442;
}

#directive-band {
  background-color: #540D6E;
}

#directive {
  border-bottom: solid 3px #540D6E;
}

#guide-band {
  background-color: #D183C9;
}

#guide {
  border-bottom: solid 3px #D183C9;
}

#specification-band {
  background-color: #65AFFF;
}

#specification {
  border-bottom: solid 3px #65AFFF;
}

#report-band {
  background-color: #3A405A;
}

#report {
  border-bottom: solid 3px #3A405A;
}

#amendment-band {
  background-color: #F26430;
}

#amendment {
  border-bottom: solid 3px #F26430;
}

#corrigendum-band {
  background-color: #C84630;
}

#corrigendum {
  border-bottom: solid 3px #C84630;
}

#administrative-band {
  background-color: #BFAE48;
}

#administrative {
  border-bottom: solid 3px #BFAE48;
}

#advisory-band {
  background-color: #BD9391;
}

#advisory {
  border-bottom: solid 3px #BD9391;
}

#proposal-band {
  background-color: #39A0ED;
}

#proposal {
  border-bottom: solid 3px #39A0ED;
}

#working-draft-band {
  background-color: #2D7393;
}

#working-draft {
  border-bottom: solid 3px #2D7393;
}

#committee-draft-band {
  background-color: #2A6B7C;
}

#committee-draft {
  border-bottom: solid 3px #2A6B7C;
}

#draft-standard-band {
  background-color: #1C7F7A;
}

#draft-standard {
  border-bottom: solid 3px #1C7F7A;
}

#final-draft-band {
  background-color: #53C170;
}

#final-draft {
  border-bottom: solid 3px #53C170;
}

#published-band {
  background-color: #069E2D;
}

#published {
  border-bottom: solid 3px #069E2D;
}

#withdrawn-band {
  background-color: #004E64;
}

#withdrawn {
  border-bottom: solid 3px #004E64;
}

#cancelled-band {
  background-color: #2E382E;
}

#cancelled {
  border-bottom: solid 3px #2E382E;
}

/*
    1. HTML & Body
*/
body {
  margin-left: auto;
  margin-right: auto;
  max-width: 100%;
  font-size: 15px;
  font-weight: 300;
  line-height: 1.4em;
  color: #1d1d1d;
  background-color: #ffffff;
}
body main {
  margin: 0 3em 0 6em;
}
body {
  font-weight: 400;
}
body pre * {
  font-family: Times New Roman !important;
}

main {
  margin: 0 3em 0 6em;
}

/*
    2. Responsive navigation layout
*/
#toc ul, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) ul {
  margin: 0;
  padding: 0;
  list-style: none;
}
#toc ul li a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) ul li a {
  padding: 5px 10px;
}
#toc ul a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) ul a {
  color: #485094;
  text-decoration: none;
  display: block;
}
#toc ul a:hover, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) ul a:hover {
  box-shadow: none;
  color: #485094;
}
#toc .h2, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .h2 {
  padding-left: 30px;
}
#toc .h3, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .h3 {
  padding-left: 50px;
}
#toc .h4, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .h4 {
  padding-left: 70px;
}
#toc .h5, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .h5 {
  padding-left: 90px;
}
#toc .h6, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .h6 {
  padding-left: 110px;
}
#toc .toc-active, #toc li:hover, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .toc-active, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) li:hover {
  background: #6C734A;
  box-shadow: inset -5px 0px 10px -5px #6C734A !important;
}
#toc .toc-active a, #toc li:hover a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .toc-active a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) li:hover a {
  color: #485094;
}
@media print {
  #toc .toc-active, #toc li:hover, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .toc-active, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) li:hover {
    background: white;
    box-shadow: none !important;
  }
  #toc .toc-active a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .toc-active a {
    color: #485094;
  }
  #toc li:hover a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) li:hover a {
    color: black;
  }
}
#toc, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) {
  font-family: Times New Roman;
  font-weight: 400;
}
@media screen and (max-width: 768px) {
  #toc, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) {
    padding: 0 1.5em;
    overflow: visible;
  }
}
#toc .toc-active a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .toc-active a {
  color: white;
}
#toc .toc-active,
#toc li:hover, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .toc-active,
#toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) li:hover {
  box-shadow: none !important;
}
#toc .toc-active a,
#toc li:hover a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) .toc-active a,
#toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) li:hover a {
  color: white;
  background: none;
  box-shadow: none;
}
#toc li a, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) li a {
  text-transform: uppercase;
}
#toc ul a:hover, #toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) ul a:hover {
  box-shadow: none;
  color: white;
}

#toc > ul :is(.h1, .h2, .h3, .h4, .h5, .h6) {
  margin-top: 0;
  margin-bottom: 0;
  font-size: 100%;
}

@media screen and (min-width: 768px) {
  nav {
    position: fixed;
    top: 0;
    bottom: 0;
    left: 0;
    width: 323px;
    font-size: 0.9em;
    overflow: auto;
    padding: 0 0 0 30px;
    background-color: #f7f7f7;
  }
}
@media print {
  nav {
    position: relative;
    width: auto;
    font-size: 0.9em;
    overflow: auto;
    padding: 0;
    margin-right: 0;
    background-color: white;
  }
}

@media screen and (min-width: 768px) {
  #toggle {
    position: fixed;
    height: 100%;
    width: 30px;
    background-color: #6C734A;
    color: white !important;
    cursor: pointer;
    left: 0;
    top: 0;
    z-index: 103;
  }
  #toggle span {
    text-align: center;
    width: 100%;
    position: absolute;
    top: 50%;
    transform: translate(0, -50%);
  }
}
@media screen and (max-width: 768px) {
  #toggle {
    display: none;
  }
}
@media print {
  #toggle {
    display: none;
  }
}

@media screen and (min-width: 768px) {
  .container {
    padding-left: 360px;
  }
  .rule.toc {
    display: none;
  }
  h1.toc-contents {
    margin-top: 1em;
  }
  ul#toc-list, ul#toc-list > :is(.h1, .h2, .h3, .h4, .h5, .h6) {
    padding: 0;
    margin: 0;
  }
}
figure figcaption {
  font-weight: 700;
  font-size: 1em;
  text-align: center;
}
figure > img, figure > svg {
  margin-left: auto;
  margin-right: auto;
  display: block;
  max-width: 100%;
  height: auto;
}
figure {
  line-height: 1.6em;
  padding: 1.5em;
  margin: 2em 0 1em 0;
  overflow: auto;
}

table figure, figure pre {
  padding: 0;
  margin: 0;
}

/*
    Document types + stages
*/
.document-type-band {
  left: 0;
  top: 180px;
  height: 100%;
  position: fixed;
  display: block;
  z-index: 102;
}
.document-type-band > :first-child {
  position: relative;
  width: 25px;
  font-weight: 400;
  color: white;
  text-transform: uppercase;
  font-size: 0.9em;
  font-weight: 400;
  letter-spacing: 0.05em;
  margin: 0;
  margin-left: 6px;
  writing-mode: tb-rl;
  -webkit-transform: rotate(180deg);
  -moz-transform: rotate(180deg);
  -o-transform: rotate(180deg);
  white-space: nowrap;
  display: block;
  bottom: 0;
}
@media print {
  .document-type-band {
    display: none;
  }
}
.document-type-band .document-type {
  top: 20px;
}

.document-stage-band {
  left: 0;
  top: 0;
  height: 100%;
  position: fixed;
  display: block;
  z-index: 101;
  box-shadow: -5px 0px 10px #1d1d1d;
}
.document-stage-band > :first-child {
  position: relative;
  width: 25px;
  font-weight: 400;
  height: 150;
  color: white;
  text-transform: uppercase;
  font-size: 0.9em;
  font-weight: 400;
  letter-spacing: 0.05em;
  margin: 0;
  margin-left: 6px;
  writing-mode: tb-rl;
  -webkit-transform: rotate(180deg);
  -moz-transform: rotate(180deg);
  -o-transform: rotate(180deg);
  white-space: nowrap;
  display: block;
  bottom: 0;
}
@media print {
  .document-stage-band {
    display: none;
  }
}

.document-stage-band > :first-child {
  font-weight: 300;
}

p.document-stage {
  position: relative;
  width: 25px;
  font-weight: 400;
  height: 150;
  color: white;
  text-transform: uppercase;
  font-size: 0.9em;
  font-weight: 400;
  letter-spacing: 0.05em;
  margin: 0;
  margin-left: 6px;
  writing-mode: tb-rl;
  -webkit-transform: rotate(180deg);
  -moz-transform: rotate(180deg);
  -o-transform: rotate(180deg);
  white-space: nowrap;
  display: block;
  bottom: 0;
}

#governance-band p.document-type {
  height: 230px !important;
}

p.document-stage {
  font-weight: 300;
  height: 160px;
}

.coverpage-maturity {
  font-family: Times New Roman;
  font-weight: 400;
  font-size: 1em;
  margin: 0 0 2em 0;
  text-transform: uppercase;
}

/*
    3. TYPOGRAPHY
*/
/*
    3.1 Titles
*/
h1, h2, h3, h4, h5, h6, .h1, .h2, .h3, .h4, .h5, .h6 {
  font-family: Times New Roman;
  color: #6C734A;
  font-weight: 300;
  margin-top: 1.6em;
  margin-bottom: 0.3em;
}

h1, .h1 {
  font-size: 1.6em;
  text-transform: uppercase;
  margin-top: 2em;
}

h1#content, .h1#content {
  margin-top: 2em;
}

h2, .h2 {
  margin-top: 1.3em;
  font-size: 1.3em;
  font-weight: 400;
}

h3, .h3 {
  margin-top: 1.1em;
  font-size: 1.1em;
  font-weight: 100;
}

.TermNum {
  font-weight: 100;
}

.TermNum, .Terms, .AltTerms {
  color: #6C734A;
}

h2.TermNum {
  margin-bottom: 0;
}

p.Terms {
  font-size: 1.1em;
  line-height: 1.5em;
  margin: 0;
}

p.AltTerms {
  /*
  font-style: italic;
   */
  font-size: 1.1em;
  margin: 0;
}

/*
    3.2 Links
*/
a, a:visited {
  text-decoration: none;
  color: #485094;
}

a:hover {
  color: white;
  background: #6C734A;
  box-shadow: 3px 0 0 #6C734A, -3px 0 0 #6C734A;
}

*::selection {
  background: #6C734A;
  color: white;
}

*::-moz-selection {
  background: #6C734A;
  color: white;
}

/*
    3.3 Lists
*/
ul, ol {
  margin-left: 1.2em;
}

ul li {
  list-style: none;
}

ul li::before {
  content: "—";
  display: inline-block;
  width: 1em;
  margin-left: -1.2em;
}

ul li p {
  display: inline;
}

ul > li:first-child {
  margin-top: 1em;
}

ul ul > li:first-child {
  margin-top: 0;
}

ol ul > li:first-child {
  margin-top: 0;
}

#toc-list ul {
  margin-bottom: 0.25em;
}

#toc-list li {
  list-style-type: none;
}

#toc li::before {
  content: " ";
  display: none;
}

/* https://github.com/metanorma/metanorma-bipm/issues/47 */
ol[class=alphabet] {
  counter-reset: alphabet;
}

ol[class=roman] {
  counter-reset: roman;
}

ol[class=alphabet] ol[class=alphabet] {
  counter-reset: none;
}

ol[class=alphabet] > li {
  list-style: none;
  position: relative;
}

ol[class=alphabet] ol[class=alphabet] > li {
  list-style: inherit;
}

ol[class=alphabet] > li::before {
  counter-increment: alphabet;
  content: counter(alphabet, lower-alpha) ") ";
  position: absolute;
  left: -1.4em;
}

ol[class=alphabet] ol[class=alphabet] > li::before {
  counter-increment: none;
  content: initial;
}

ol[class=roman] ol[class=roman] {
  counter-reset: none;
}

ol[class=roman] > li {
  list-style: none;
  position: relative;
}

ol[class=roman] ol[class=roman] > li {
  list-style: inherit;
}

ol[class=roman] > li::before {
  counter-increment: roman;
  content: "(" counter(roman, lower-roman) ") ";
  position: absolute;
  left: -2em;
}

ol[class=roman] ol[class=roman] > li::before {
  counter-increment: none;
  content: initial;
}

/*
    3.4 Rules
*/
.rule {
  width: 100%;
  height: 1px;
  background-color: #0e1a85;
  margin: 2em 0;
}

/*
    3.5 Bibliograhy
*/
p.Biblio, p.NormRef, div.Biblio, div.NormRef {
  margin-top: 1em;
  margin-left: 2em;
}

.Biblio.note, .Biblio.Note, .NormRef.note, .NormRef.Note {
  margin-left: 3em;
}

/*
    3.6 Source Code + figures
*/
figure .SourceTitle,
pre .SourceTitle,
.pseudocode .SourceTitle {
  font-weight: 700;
  font-size: 1em;
  text-align: center;
}
figure,
pre,
.pseudocode {
  background-color: #f7f7f7;
  font-size: 0.8em;
  line-height: 1.6em;
  padding: 1.5em;
  margin: 2em 0 1em 0;
  overflow: auto;
}

pre {
  font-family: "Space Mono", monospace;
  font-variant-ligatures: none;
}

.AdmonitionTitle {
  font-weight: 700;
  font-size: 1em;
  text-align: center;
}

.RecommendationTitle {
  font-weight: 700;
  font-size: 1em;
  text-align: center;
}

.ListTitle {
  font-weight: 700;
  font-size: 1em;
  text-align: center;
  text-align: left;
}

figcaption,
.SourceTitle {
  font-weight: 700;
  font-size: 1em;
  text-align: center;
}

/*
    3.7 Notes
*/
.Note {
  background-color: #fff495;
  color: #47430c;
  padding: 1.2em;
  margin: 1em 0 1em 0;
}
.Note p {
  margin: 0;
}

/*
    3.8 Examples
*/
.example {
  background-color: #e1eef1;
  padding: 1.2em;
  margin: 2em 0 1em 0;
  text-align: left;
}
.example p {
  margin: 0;
}
.example {
  color: #424242;
  padding-left: 2.7em;
}
.example .example-title {
  font-weight: 700;
  text-transform: uppercase;
  margin-left: -1.5em;
}
.example .example-title {
  margin-top: 0;
}
.example pre,
.example .pseudocode {
  background: none;
}

/*
    3.9 Tables
*/
table {
  width: 100%;
  font-weight: 300;
  margin: 1em 0 2em 0;
  margin-left: auto;
  margin-right: auto;
  padding-right: 2em;
}
table, table th, table td {
  border: 1px solid black;
  font-size: 0.95em;
}
table th, table td {
  padding: 1em;
}
table td.header {
  font-weight: 400;
}
table table.plain, table table.plain th, table table.plain td {
  border: none !important;
  font-size: 0.95em;
}

table > caption {
  text-align: center;
  margin-top: 2.5em;
  font-weight: 400;
}

/*
  3.10 Footnotes
*/
a.footnote-number {
  vertical-align: super;
  font-size: 0.8em;
}

.footnote {
  font-size: 0.9em;
}

/*
    3.11 Blockquotes
*/
.Quote {
  background-color: #f2f2f2;
  font-style: italic;
  width: 80%;
  padding: 1.5em;
  margin-top: 2em;
  margin-left: auto;
  margin-right: auto;
}

/*
    3.12 Formulas
*/
.formula {
  background-color: #f7f7f7;
  padding: 1.5em;
  margin-top: 2em;
  text-align: center;
}

/*
    3.13 Contact Info
*/
.contact-info {
  padding: 2em;
  margin-top: 5em;
  width: 250px;
  text-align: left;
  border: #6C734A solid 2px;
  color: #6C734A !important;
  border-radius: 25px;
}

.contact-info a,
.contact-info a:hover {
  color: #6C734A;
}

.contact-info p, .contact-info a {
  font-family: "Space Mono", monospace;
  font-weight: 400;
}

.contact-info .name {
  font-weight: 700;
  font-size: 1.2em;
  margin-bottom: 0;
}

.contact-info .address {
  font-size: 1em;
  line-height: 1.3em;
  margin-top: 0;
}

/*
    Keywords
*/
span.keyword {
  font-weight: 600;
}

/*
    Paragraphs
*/
p {
  margin-top: 1em;
  margin-bottom: 1em;
}

h2 p, .h2 p {
  display: inline;
}

/*
    4.0 Page header
*/
/*
    4.1 Top Logo
*/
.icon-svg {
  width: 100%;
  color: #5ecf86;
}

.wrapper-top {
  background: linear-gradient(200deg, #007864, #6C734A);
  color: #ffffff;
  padding: 2em 0;
  width: 100%;
}

.wrapper-top-bottom {
  width: 0;
  height: 0;
  border-top: 100px solid #6C734A;
  border-right: 100px solid transparent;
  position: absolute;
}

.doc-number {
  font-size: 0.5em;
  font-family: Times New Roman;
}

.coverpage-title {
  padding-bottom: 0.5em;
  font-family: Times New Roman;
  font-size: 1.2em;
  line-height: 1.5em;
  font-weight: 100;
  padding-left: 1em;
  padding-right: 1em;
  text-transform: uppercase;
}

.WordSection11 {
  padding: 0 2em 0 3em;
}

.info-section {
  padding: 0 2em 0 5em;
}

.prefatory-section {
  padding: 0 3em 0 6em;
}

.zzSTDTitle1, .MsoCommentText {
  display: none;
}

.coverpage {
  text-align: center;
  padding-left: 1.5em;
}

.coverpage-logo span, .coverpage-tc-name span {
  font-family: Times New Roman;
  text-transform: none;
  font-weight: 300;
}

.coverpage-tc-name {
  font-size: 1.2em;
  line-height: 1.2em;
  margin: 0.25em 0;
}

.logo-img {
  width: 310px;
  height: auto;
  margin: auto;
  padding: 0.5em;
}

/*
    4.2 Document Identity
*/
.coverpage-doc-identity {
  font-size: 2em;
  line-height: 2em;
}

.coverpage-title .title-second {
  font-size: 0.8em;
}

.coverpage-title .title-third {
  font-size: 0.6em;
}

.coverpage-stage-block {
  font-family: Times New Roman;
  font-weight: 600;
  font-size: 1.25em;
  margin: 2em 0em 2em 0em;
  text-transform: uppercase;
}

/*
    4.3 Draft Warning
*/
.coverpage-warning {
  border: #f36f36 solid 2px;
  color: #f36f36 !important;
  margin: 1em 2em;
  color: #485094;
  padding: 2em 1em 1em 1em;
  border-radius: 25px;
}

.coverpage-warning .title {
  font-family: Times New Roman;
  font-weight: 300;
  text-transform: uppercase;
  font-size: 1.2em;
}

/*
    4.4 Copyright
*/
.copyright {
  padding: 1em;
  font-size: 0.9em;
  text-align: left;
}

/*  .copyright .name, .copyright .address {color: #485094;} */
/*
    5.0 Other styles
*/
/*
To top button
*/
#myBtn {
  font-family: "Space Mono", monospace;
  font-variant-ligatures: none;
  display: none;
  position: fixed;
  bottom: 20px;
  right: 30px;
  z-index: 99;
  font-size: 12px;
  border: none;
  outline: none;
  background-color: #1f8ca0;
  opacity: 0.15;
  color: white;
  cursor: pointer;
  padding: 10px 15px 10px 15px;
  border-radius: 4px;
}
#myBtn:hover {
  opacity: 1;
}
@media print {
  #myBtn {
    display: none;
  }
}
#myBtn {
  text-transform: uppercase;
}
#myBtn a.anchorjs-link:hover {
  background: none;
  color: #485094;
  box-shadow: none;
}

@page {
  margin: 2cm 1cm;
}
@media print {
  .document-info, nav, .copyright {
    page-break-before: always;
  }
  h1, h2, h3, h4, .h1, .h2, .h3, .h4 {
    page-break-after: avoid;
    margin-top: 1.2em;
  }
  .note, figure, pre, .pseudocode, table {
    page-break-inside: avoid;
  }
  .info-section {
    display: none;
  }
  .coverpage {
    height: 23cm;
  }
  .wrapper-top {
    top: 0;
    padding-top: 4cm;
    padding-bottom: 4cm;
  }
  .wrapper-top-bottom {
    margin-top: -5px;
  }
  #toggle, .document-stage-band,
  .document-type-band, button#myBtn {
    display: none;
  }
  .container {
    padding-left: 0;
  }
  h1.content, .h1.content {
    margin-top: 2em;
    line-height: 2.5em;
  }
  h1, .h1 {
    font-size: 1.5em;
    line-height: 1.5;
  }
  h2, .h2 {
    font-size: 1.2em;
  }
  h3, .h3 {
    font-size: 1em;
  }
  .Note {
    background-color: #fff495;
    color: #47430c;
    padding: 5px;
    margin: 2em 0 1em 0;
  }
  .Note p {
    padding: 0 5px 0 5px;
  }
  .wrapper-top-bottom {
    display: none;
  }
}
</style><style>pre.sourcecode table td { padding: 5px; }
pre.sourcecode table pre { margin: 0; }
pre.sourcecode, pre.sourcecode .w {
  color: #444444;
}
pre.sourcecode .cp {
  color: #CC00A3;
}
pre.sourcecode .cs {
  color: #CC00A3;
}
pre.sourcecode .c, pre.sourcecode .ch, pre.sourcecode .cd, pre.sourcecode .cm, pre.sourcecode .cpf, pre.sourcecode .c1 {
  color: #FF0000;
}
pre.sourcecode .kc {
  color: #C34E00;
}
pre.sourcecode .kd {
  color: #0000FF;
}
pre.sourcecode .kr {
  color: #007575;
}
pre.sourcecode .k, pre.sourcecode .kn, pre.sourcecode .kp, pre.sourcecode .kt, pre.sourcecode .kv {
  color: #0000FF;
}
pre.sourcecode .s, pre.sourcecode .sb, pre.sourcecode .sc, pre.sourcecode .ld, pre.sourcecode .sd, pre.sourcecode .s2, pre.sourcecode .se, pre.sourcecode .sh, pre.sourcecode .si, pre.sourcecode .sx, pre.sourcecode .sr, pre.sourcecode .s1, pre.sourcecode .ss {
  color: #009C00;
}
pre.sourcecode .sa {
  color: #0000FF;
}
pre.sourcecode .nb, pre.sourcecode .bp {
  color: #C34E00;
}
pre.sourcecode .nt {
  color: #0000FF;
}

</style><title>The International Temperature Scale of 1990 (ITS-90)</title>
<script type="text/javascript" src="https://ajax.googleapis.com/ajax/libs/jquery/3.3.1/jquery.min.js"></script>

<!--TOC script import-->
<script type="text/javascript" src="https://cdn.rawgit.com/jgallen23/toc/0.3.2/dist/toc.min.js"></script>
<script type="text/javascript">function toclevel() { return "h1:not(:empty):not(.TermNum):not(.noTOC),h2:not(:empty):not(.TermNum):not(.noTOC)";}
</script>

<!--Google fonts-->
<link rel="preconnect" href="https://fonts.gstatic.com" />

<!--Font awesome import for the link icon-->
<link rel="stylesheet" href="https://use.fontawesome.com/releases/v5.0.8/css/solid.css" integrity="sha384-v2Tw72dyUXeU3y4aM2Y0tBJQkGfplr39mxZqlTBDUZAb9BGoC40+rdFCG0m10lXk" crossorigin="anonymous" />
<link rel="stylesheet" href="https://use.fontawesome.com/releases/v5.0.8/css/fontawesome.css" integrity="sha384-q3jl8XQu1OpdLgGFvNRnPdj5VIlCvgsDQTQB6owSOHWlAurxul7f+JpUOVdAiJ5P" crossorigin="anonymous" />
<style class="anchorjs"></style>
</head><body lang="EN-US" link="blue" vlink="#954F72" xml:lang="EN-US" class="container"><div class="title-section"><div class="document-stage-band" id="in-force-band">
    <p class="document-stage">In Force</p>
</div>

<div class="document-type-band" id="mise-en-pratique-band">
  <p class="document-type">BIPM Mise en Pratique</p>
</div>



  <div id="toggle"> <span>•</span> </div>

  <header>

<!--<div class="WordSection1">-->
  <div class="coverpage">
    <div class="wrapper-top">

  <div class="coverpage-doc-identity">
    <div class="doc-number">
      <span class="docnumber">BIPM ITS-90 MEP-1 A1</span>
      <span class="docnumber-separator">:</span>
      <span class="docyear">2017  (draft 2017-06-28)</span>
      
      
      <br />Date: 2017-06-28
      
    </div>

    <div class="coverpage-logo logo-img">
      <image src="" mimetype="image/svg+xml"><svg xmlns="http://www.w3.org/2000/svg" id="uuid-4162b5c4-51d5-4227-8dcd-f05974f2b5f8" width="206.54mm" height="104.93mm" viewBox="0 0 585.46 297.43" preserveaspectratio="xMidYMin slice"><path d="M31.43,8h18.98c4.51,0,7.93,1.08,10.27,3.25s3.51,5.29,3.51,9.36c0,2.47-.44,4.52-1.33,6.14-.89,1.62-2.24,3-4.06,4.13,1.82.35,3.37.88,4.65,1.59,1.28.72,2.32,1.59,3.12,2.63.8,1.04,1.38,2.21,1.72,3.51.35,1.3.52,2.69.52,4.16,0,2.3-.4,4.33-1.2,6.11-.8,1.78-1.93,3.27-3.38,4.48-1.45,1.21-3.22,2.12-5.3,2.73-2.08.61-4.42.91-7.02.91h-20.48V8ZM44.17,27.23h2.34c3.99,0,5.98-1.58,5.98-4.75s-1.99-4.74-5.98-4.74h-2.34v9.49ZM44.17,47.13h2.79c3.21,0,5.5-.41,6.89-1.24,1.39-.82,2.08-2.14,2.08-3.96s-.69-3.14-2.08-3.96-3.68-1.24-6.89-1.24h-2.79v10.4Z" style="fill:#0f3c80;"></path><path d="M101.63,43.93c0,4.85-.98,8.4-2.94,10.66s-5.01,3.4-9.16,3.4-7.23-1.13-9.17-3.4c-1.95-2.26-2.92-5.82-2.92-10.66v-17.27h5.21v17.08c0,3.24.52,5.59,1.57,7.05,1.05,1.46,2.82,2.19,5.32,2.19s4.26-.72,5.28-2.16c1.03-1.44,1.54-3.8,1.54-7.08v-17.08h5.27v17.27Z" style="fill:#0f3c80;"></path><path d="M129.47,26.31l-1.24,5.14c-.38-.23-.79-.41-1.24-.52s-.92-.17-1.43-.17c-2.56,0-4.49,1.1-5.79,3.29-1.3,2.19-1.95,5.46-1.95,9.82v13.14h-5.17v-30.34h5.17v5.33c.74-2.18,1.81-3.77,3.21-4.76s3.26-1.49,5.59-1.49c.55,0,1.08.05,1.6.16s.94.24,1.25.41Z" style="fill:#0f3c80;"></path><path d="M161.05,42.63h-24.38c.19,3.28,1.16,5.82,2.9,7.63,1.75,1.81,4.08,2.71,7,2.71,2.22,0,4.11-.44,5.67-1.32,1.55-.88,2.79-2.2,3.7-3.95l4.35,2.29c-1.4,2.65-3.25,4.64-5.57,5.98-2.32,1.34-5.05,2.01-8.2,2.01-4.57,0-8.22-1.49-10.93-4.47s-4.08-6.93-4.08-11.84c0-4.57,1.44-8.37,4.32-11.39,2.88-3.03,6.42-4.54,10.63-4.54s7.83,1.39,10.54,4.16c2.71,2.77,4.06,6.41,4.06,10.92v1.81ZM155.88,38.95c-.28-2.6-1.25-4.63-2.92-6.08-1.67-1.45-3.84-2.17-6.51-2.17s-4.73.75-6.51,2.24c-1.78,1.49-2.82,3.5-3.14,6.01h19.08Z" style="fill:#0f3c80;"></path><path d="M197.59,57.01h-5.21v-5.01c-1.04,1.95-2.49,3.43-4.36,4.46-1.87,1.03-4.08,1.54-6.62,1.54-4.23,0-7.71-1.53-10.44-4.6-2.73-3.07-4.09-6.99-4.09-11.78s1.37-8.49,4.11-11.44c2.74-2.95,6.26-4.43,10.55-4.43,2.43,0,4.58.48,6.44,1.43,1.86.95,3.33,2.32,4.41,4.09v-4.6h5.21v30.34ZM192.38,41.48c0-3.32-.92-5.95-2.75-7.89-1.83-1.94-4.27-2.9-7.32-2.9s-5.49,1.01-7.38,3.02-2.84,4.67-2.84,7.97.93,6.06,2.79,8.16c1.86,2.09,4.25,3.14,7.17,3.14s5.42-1.07,7.38-3.22c1.96-2.15,2.94-4.9,2.94-8.27Z" style="fill:#0f3c80;"></path><path d="M232.19,43.93c0,4.85-.98,8.4-2.94,10.66s-5.01,3.4-9.16,3.4-7.23-1.13-9.17-3.4c-1.95-2.26-2.92-5.82-2.92-10.66v-17.27h5.21v17.08c0,3.24.52,5.59,1.57,7.05,1.05,1.46,2.82,2.19,5.32,2.19s4.26-.72,5.28-2.16c1.03-1.44,1.54-3.8,1.54-7.08v-17.08h5.27v17.27Z" style="fill:#0f3c80;"></path><path d="M153.42,202.46h-12.74v-49.01h20.28c5.5,0,9.72,1.43,12.64,4.29,2.92,2.86,4.39,6.89,4.39,12.09s-1.46,9.23-4.39,12.09c-2.92,2.86-7.14,4.29-12.64,4.29h-7.54v16.25ZM153.42,175.94h4.22c4.68,0,7.02-2.04,7.02-6.11s-2.34-6.11-7.02-6.11h-4.22v12.22Z" style="fill:#0f3c80;"></path><path d="M215.68,187.2c0,4.51-1.58,8.34-4.73,11.51-3.15,3.16-6.99,4.74-11.52,4.74s-8.29-1.58-11.41-4.73c-3.12-3.15-4.68-6.99-4.68-11.52s1.54-8.33,4.63-11.39c3.09-3.07,6.91-4.6,11.46-4.6s8.45,1.54,11.57,4.62c3.12,3.08,4.68,6.87,4.68,11.38ZM210.5,187.2c0-3.19-1.06-5.83-3.17-7.92-2.12-2.08-4.73-3.13-7.84-3.13s-5.75,1.04-7.84,3.13-3.14,4.72-3.14,7.92,1.06,5.9,3.19,8.06c2.13,2.16,4.72,3.24,7.79,3.24s5.75-1.08,7.85-3.24,3.16-4.84,3.16-8.06Z" style="fill:#0f3c80;"></path><path d="M230.6,160.16c0,.97-.35,1.81-1.06,2.51-.71.7-1.55,1.05-2.52,1.05s-1.81-.35-2.51-1.05c-.7-.7-1.05-1.53-1.05-2.51s.35-1.81,1.05-2.52c.7-.71,1.53-1.06,2.51-1.06s1.81.35,2.52,1.06c.71.71,1.06,1.55,1.06,2.52ZM229.62,202.46h-5.21v-30.34h5.21v30.34Z" style="fill:#0f3c80;"></path><path d="M269.3,202.46h-5.21v-5.01c-1.04,1.95-2.49,3.43-4.36,4.46-1.87,1.03-4.08,1.54-6.62,1.54-4.23,0-7.71-1.53-10.44-4.6-2.73-3.07-4.09-6.99-4.09-11.78s1.37-8.49,4.11-11.44c2.74-2.95,6.26-4.43,10.55-4.43,2.43,0,4.58.48,6.44,1.43,1.86.95,3.33,2.32,4.41,4.09v-27.9h5.21v53.64ZM264.09,186.94c0-3.32-.92-5.95-2.75-7.89-1.83-1.94-4.27-2.9-7.32-2.9s-5.49,1.01-7.38,3.02-2.84,4.67-2.84,7.97.93,6.06,2.79,8.16c1.86,2.09,4.25,3.14,7.17,3.14s5.42-1.07,7.38-3.22c1.96-2.15,2.94-4.9,2.94-8.27Z" style="fill:#0f3c80;"></path><path d="M298.95,194.28c0,2.79-1.02,5.02-3.05,6.68s-4.8,2.49-8.32,2.49c-2.64,0-4.88-.53-6.71-1.6-1.83-1.07-3.17-2.62-4.01-4.65l4.41-2.79c.61,1.46,1.47,2.55,2.57,3.27,1.1.72,2.45,1.08,4.06,1.08,1.78,0,3.19-.37,4.25-1.11,1.06-.74,1.59-1.76,1.59-3.05,0-1.42-.48-2.5-1.44-3.24-.96-.74-2.84-1.61-5.63-2.6-2.73-1.02-4.78-2.27-6.14-3.78-1.36-1.5-2.05-3.28-2.05-5.33,0-2.62.87-4.69,2.62-6.19,1.75-1.5,4.18-2.25,7.32-2.25,2.29,0,4.19.47,5.71,1.4,1.52.93,2.74,2.37,3.65,4.32l-4.28,2.6c-.55-1.27-1.25-2.21-2.1-2.81-.85-.6-1.9-.9-3.17-.9-1.46,0-2.6.33-3.43,1-.82.67-1.24,1.57-1.24,2.71s.43,2.14,1.29,2.92c.86.78,2.42,1.54,4.68,2.29,3.34,1.08,5.75,2.37,7.22,3.86,1.47,1.49,2.21,3.39,2.21,5.7Z" style="fill:#0f3c80;"></path><path d="M349.97,188.09h-24.38c.19,3.28,1.16,5.82,2.9,7.63,1.75,1.81,4.08,2.71,7,2.71,2.22,0,4.11-.44,5.67-1.32,1.55-.88,2.79-2.2,3.7-3.95l4.35,2.29c-1.4,2.65-3.25,4.64-5.57,5.98-2.32,1.34-5.05,2.01-8.2,2.01-4.57,0-8.22-1.49-10.93-4.47s-4.08-6.93-4.08-11.84c0-4.57,1.44-8.37,4.32-11.39,2.88-3.03,6.42-4.54,10.63-4.54s7.83,1.39,10.54,4.16c2.71,2.77,4.06,6.41,4.06,10.92v1.81ZM344.79,184.4c-.28-2.6-1.25-4.63-2.92-6.08-1.67-1.45-3.84-2.17-6.51-2.17s-4.73.75-6.51,2.24c-1.78,1.49-2.82,3.5-3.14,6.01h19.08Z" style="fill:#0f3c80;"></path><path d="M365.13,176.79h-4.82v25.68h-5.17v-25.68h-3.65v-4.67h3.65v-12.28h5.17v12.28h4.82v4.67Z" style="fill:#0f3c80;"></path><path d="M188.58,275.07l8.32-49.01h12.61l9.81,26.13,9.75-26.13h12.61l8.32,49.01h-12.67l-4.22-28.21-11.57,28.21h-5.07l-10.98-28.21-4.23,28.21h-12.67Z" style="fill:#0f3c80;"></path><path d="M284.57,260.69h-24.38c.19,3.28,1.16,5.82,2.9,7.63,1.75,1.81,4.08,2.71,7,2.71,2.22,0,4.11-.44,5.67-1.32,1.55-.88,2.79-2.2,3.7-3.95l4.35,2.29c-1.4,2.65-3.25,4.64-5.57,5.98-2.32,1.34-5.05,2.01-8.2,2.01-4.57,0-8.22-1.49-10.93-4.47s-4.08-6.93-4.08-11.84c0-4.57,1.44-8.37,4.32-11.39,2.88-3.03,6.42-4.54,10.63-4.54s7.83,1.39,10.54,4.16c2.71,2.77,4.06,6.41,4.06,10.92v1.81ZM279.39,257.01c-.28-2.6-1.25-4.63-2.92-6.08-1.67-1.45-3.84-2.17-6.51-2.17s-4.73.75-6.51,2.24c-1.78,1.49-2.82,3.5-3.14,6.01h19.08Z" style="fill:#0f3c80;"></path><path d="M310.2,266.88c0,2.79-1.02,5.02-3.05,6.68s-4.8,2.49-8.32,2.49c-2.64,0-4.88-.53-6.71-1.6-1.83-1.07-3.17-2.62-4.01-4.65l4.41-2.79c.61,1.46,1.47,2.55,2.57,3.27,1.1.72,2.45,1.08,4.06,1.08,1.78,0,3.19-.37,4.25-1.11,1.06-.74,1.59-1.76,1.59-3.05,0-1.42-.48-2.5-1.44-3.24-.96-.74-2.84-1.61-5.63-2.6-2.73-1.02-4.78-2.27-6.14-3.78-1.36-1.5-2.05-3.28-2.05-5.33,0-2.62.87-4.69,2.62-6.19,1.75-1.5,4.18-2.25,7.32-2.25,2.29,0,4.19.47,5.71,1.4,1.52.93,2.74,2.37,3.65,4.32l-4.28,2.6c-.55-1.27-1.25-2.21-2.1-2.81-.85-.6-1.9-.9-3.17-.9-1.46,0-2.6.33-3.43,1-.82.67-1.24,1.57-1.24,2.71s.43,2.14,1.29,2.92c.86.78,2.42,1.54,4.68,2.29,3.34,1.08,5.75,2.37,7.22,3.86,1.47,1.49,2.21,3.39,2.21,5.7Z" style="fill:#0f3c80;"></path><path d="M342.17,261.99c0,4.85-.98,8.4-2.94,10.66s-5.01,3.4-9.16,3.4-7.23-1.13-9.17-3.4c-1.95-2.26-2.92-5.82-2.92-10.66v-17.27h5.21v17.08c0,3.24.52,5.59,1.57,7.05,1.05,1.46,2.82,2.19,5.32,2.19s4.26-.72,5.28-2.16c1.03-1.44,1.54-3.8,1.54-7.08v-17.08h5.27v17.27Z" style="fill:#0f3c80;"></path><path d="M369.04,244.38l-1.24,5.14c-.38-.23-.79-.41-1.24-.52s-.92-.17-1.43-.17c-2.56,0-4.49,1.1-5.79,3.29-1.3,2.19-1.95,5.46-1.95,9.82v13.14h-5.17v-30.34h5.17v5.33c.74-2.18,1.81-3.77,3.21-4.76s3.26-1.49,5.59-1.49c.55,0,1.08.05,1.6.16s.94.24,1.25.41Z" style="fill:#0f3c80;"></path><path d="M399.65,260.69h-24.38c.19,3.28,1.16,5.82,2.9,7.63,1.75,1.81,4.08,2.71,7,2.71,2.22,0,4.11-.44,5.67-1.32,1.55-.88,2.79-2.2,3.7-3.95l4.35,2.29c-1.4,2.65-3.25,4.64-5.57,5.98-2.32,1.34-5.05,2.01-8.2,2.01-4.57,0-8.22-1.49-10.93-4.47s-4.08-6.93-4.08-11.84c0-4.57,1.44-8.37,4.32-11.39,2.88-3.03,6.42-4.54,10.63-4.54s7.83,1.39,10.54,4.16c2.71,2.77,4.06,6.41,4.06,10.92v1.81ZM394.47,257.01c-.28-2.6-1.25-4.63-2.92-6.08-1.67-1.45-3.84-2.17-6.51-2.17s-4.73.75-6.51,2.24c-1.78,1.49-2.82,3.5-3.14,6.01h19.08Z" style="fill:#0f3c80;"></path><path d="M425.28,266.88c0,2.79-1.02,5.02-3.05,6.68s-4.8,2.49-8.32,2.49c-2.64,0-4.88-.53-6.71-1.6-1.83-1.07-3.17-2.62-4.01-4.65l4.41-2.79c.61,1.46,1.47,2.55,2.57,3.27,1.1.72,2.45,1.08,4.06,1.08,1.78,0,3.19-.37,4.25-1.11,1.06-.74,1.59-1.76,1.59-3.05,0-1.42-.48-2.5-1.44-3.24-.96-.74-2.84-1.61-5.63-2.6-2.73-1.02-4.78-2.27-6.14-3.78-1.36-1.5-2.05-3.28-2.05-5.33,0-2.62.87-4.69,2.62-6.19,1.75-1.5,4.18-2.25,7.32-2.25,2.29,0,4.19.47,5.71,1.4,1.52.93,2.74,2.37,3.65,4.32l-4.28,2.6c-.55-1.27-1.25-2.21-2.1-2.81-.85-.6-1.9-.9-3.17-.9-1.46,0-2.6.33-3.43,1-.82.67-1.24,1.57-1.24,2.71s.43,2.14,1.29,2.92c.86.78,2.42,1.54,4.68,2.29,3.34,1.08,5.75,2.37,7.22,3.86,1.47,1.49,2.21,3.39,2.21,5.7Z" style="fill:#0f3c80;"></path><path d="M101.6,80.19v49.01h-12.74v-49.01h12.74Z" style="fill:#0f3c80;"></path><path d="M138.13,129.2h-5.21v-18.12c0-2.94-.52-5.1-1.57-6.47-1.05-1.38-2.71-2.06-5-2.06-2.6,0-4.59,1.03-5.95,3.08-1.37,2.05-2.05,5.06-2.05,9.01v14.57h-5.17v-30.34h5.17v4.47c.91-1.8,2.18-3.15,3.81-4.05,1.63-.9,3.62-1.35,5.97-1.35,3.11,0,5.55,1.03,7.33,3.08s2.67,4.93,2.67,8.63v19.55Z" style="fill:#0f3c80;"></path><path d="M158.93,103.52h-4.82v25.68h-5.17v-25.68h-3.65v-4.67h3.65v-12.28h5.17v12.28h4.82v4.67Z" style="fill:#0f3c80;"></path><path d="M192.55,114.82h-24.38c.19,3.28,1.16,5.82,2.9,7.63,1.75,1.81,4.08,2.71,7,2.71,2.22,0,4.11-.44,5.67-1.32,1.55-.88,2.79-2.2,3.7-3.95l4.35,2.29c-1.4,2.65-3.25,4.64-5.57,5.98-2.32,1.34-5.05,2.01-8.2,2.01-4.57,0-8.22-1.49-10.93-4.47s-4.08-6.93-4.08-11.84c0-4.57,1.44-8.37,4.32-11.39,2.88-3.03,6.42-4.54,10.63-4.54s7.83,1.39,10.54,4.16c2.71,2.77,4.06,6.41,4.06,10.92v1.81ZM187.37,111.14c-.28-2.6-1.25-4.63-2.92-6.08-1.67-1.45-3.84-2.17-6.51-2.17s-4.73.75-6.51,2.24c-1.78,1.49-2.82,3.5-3.14,6.01h19.08Z" style="fill:#0f3c80;"></path><path d="M217.66,98.51l-1.24,5.14c-.38-.23-.79-.41-1.24-.52s-.92-.17-1.43-.17c-2.56,0-4.49,1.1-5.79,3.29-1.3,2.19-1.95,5.46-1.95,9.82v13.14h-5.17v-30.34h5.17v5.33c.74-2.18,1.81-3.77,3.21-4.76s3.26-1.49,5.59-1.49c.55,0,1.08.05,1.6.16s.94.24,1.25.41Z" style="fill:#0f3c80;"></path><path d="M248.29,129.2h-5.21v-18.12c0-2.94-.52-5.1-1.57-6.47-1.05-1.38-2.71-2.06-5-2.06-2.6,0-4.59,1.03-5.95,3.08-1.37,2.05-2.05,5.06-2.05,9.01v14.57h-5.17v-30.34h5.17v4.47c.91-1.8,2.18-3.15,3.81-4.05,1.63-.9,3.62-1.35,5.97-1.35,3.11,0,5.55,1.03,7.33,3.08s2.67,4.93,2.67,8.63v19.55Z" style="fill:#0f3c80;"></path><path d="M287.27,129.2h-5.21v-5.01c-1.04,1.95-2.49,3.43-4.36,4.46-1.87,1.03-4.08,1.54-6.62,1.54-4.23,0-7.71-1.53-10.44-4.6-2.73-3.07-4.09-6.99-4.09-11.78s1.37-8.49,4.11-11.44c2.74-2.95,6.26-4.43,10.55-4.43,2.43,0,4.58.48,6.44,1.43,1.86.95,3.33,2.32,4.41,4.09v-4.6h5.21v30.34ZM282.07,113.68c0-3.32-.92-5.95-2.75-7.89-1.83-1.94-4.27-2.9-7.32-2.9s-5.49,1.01-7.38,3.02-2.84,4.67-2.84,7.97.93,6.06,2.79,8.16c1.86,2.09,4.25,3.14,7.17,3.14s5.42-1.07,7.38-3.22c1.96-2.15,2.94-4.9,2.94-8.27Z" style="fill:#0f3c80;"></path><path d="M308.54,103.52h-4.82v25.68h-5.17v-25.68h-3.65v-4.67h3.65v-12.28h5.17v12.28h4.82v4.67Z" style="fill:#0f3c80;"></path><path d="M322.93,86.89c0,.97-.35,1.81-1.06,2.51-.71.7-1.55,1.05-2.52,1.05s-1.81-.35-2.51-1.05c-.7-.7-1.05-1.53-1.05-2.51s.35-1.81,1.05-2.52c.7-.71,1.53-1.06,2.51-1.06s1.81.35,2.52,1.06c.71.71,1.06,1.55,1.06,2.52ZM321.94,129.2h-5.21v-30.34h5.21v30.34Z" style="fill:#0f3c80;"></path><path d="M363.05,113.93c0,4.51-1.58,8.34-4.73,11.51-3.15,3.16-6.99,4.74-11.52,4.74s-8.29-1.58-11.41-4.73c-3.12-3.15-4.68-6.99-4.68-11.52s1.54-8.33,4.63-11.39c3.09-3.07,6.91-4.6,11.46-4.6s8.45,1.54,11.57,4.62c3.12,3.08,4.68,6.87,4.68,11.38ZM357.88,113.93c0-3.19-1.06-5.83-3.17-7.92-2.12-2.08-4.73-3.13-7.84-3.13s-5.75,1.04-7.84,3.13-3.14,4.72-3.14,7.92,1.06,5.9,3.19,8.06c2.13,2.16,4.72,3.24,7.79,3.24s5.75-1.08,7.85-3.24,3.16-4.84,3.16-8.06Z" style="fill:#0f3c80;"></path><path d="M396.29,129.2h-5.21v-18.12c0-2.94-.52-5.1-1.57-6.47-1.05-1.38-2.71-2.06-5-2.06-2.6,0-4.59,1.03-5.95,3.08-1.37,2.05-2.05,5.06-2.05,9.01v14.57h-5.17v-30.34h5.17v4.47c.91-1.8,2.18-3.15,3.81-4.05,1.63-.9,3.62-1.35,5.97-1.35,3.11,0,5.55,1.03,7.33,3.08s2.67,4.93,2.67,8.63v19.55Z" style="fill:#0f3c80;"></path><path d="M435.27,129.2h-5.21v-5.01c-1.04,1.95-2.49,3.43-4.36,4.46-1.87,1.03-4.08,1.54-6.62,1.54-4.23,0-7.71-1.53-10.44-4.6-2.73-3.07-4.09-6.99-4.09-11.78s1.37-8.49,4.11-11.44c2.74-2.95,6.26-4.43,10.55-4.43,2.43,0,4.58.48,6.44,1.43,1.86.95,3.33,2.32,4.41,4.09v-4.6h5.21v30.34ZM430.06,113.68c0-3.32-.92-5.95-2.75-7.89-1.83-1.94-4.27-2.9-7.32-2.9s-5.49,1.01-7.38,3.02-2.84,4.67-2.84,7.97.93,6.06,2.79,8.16c1.86,2.09,4.25,3.14,7.17,3.14s5.42-1.07,7.38-3.22c1.96-2.15,2.94-4.9,2.94-8.27Z" style="fill:#0f3c80;"></path><path d="M451.59,129.2h-5.17v-53.64h5.17v53.64Z" style="fill:#0f3c80;"></path><path d="M507.57,129.2h-5.21v-5.01c-1.04,1.95-2.49,3.43-4.36,4.46-1.87,1.03-4.08,1.54-6.62,1.54-4.23,0-7.71-1.53-10.44-4.6-2.73-3.07-4.09-6.99-4.09-11.78s1.37-8.49,4.11-11.44c2.74-2.95,6.26-4.43,10.55-4.43,2.43,0,4.58.48,6.44,1.43,1.86.95,3.33,2.32,4.41,4.09v-27.9h5.21v53.64ZM502.36,113.68c0-3.32-.92-5.95-2.75-7.89-1.83-1.94-4.27-2.9-7.32-2.9s-5.49,1.01-7.38,3.02-2.84,4.67-2.84,7.97.93,6.06,2.79,8.16c1.86,2.09,4.25,3.14,7.17,3.14s5.42-1.07,7.38-3.22c1.96-2.15,2.94-4.9,2.94-8.27Z" style="fill:#0f3c80;"></path><path d="M540.66,114.82h-24.38c.19,3.28,1.16,5.82,2.9,7.63,1.75,1.81,4.08,2.71,7,2.71,2.22,0,4.11-.44,5.67-1.32,1.55-.88,2.79-2.2,3.7-3.95l4.35,2.29c-1.4,2.65-3.25,4.64-5.57,5.98-2.32,1.34-5.05,2.01-8.2,2.01-4.57,0-8.22-1.49-10.93-4.47s-4.08-6.93-4.08-11.84c0-4.57,1.44-8.37,4.32-11.39,2.88-3.03,6.42-4.54,10.63-4.54s7.83,1.39,10.54,4.16c2.71,2.77,4.06,6.41,4.06,10.92v1.81ZM535.49,111.14c-.28-2.6-1.25-4.63-2.92-6.08-1.67-1.45-3.84-2.17-6.51-2.17s-4.73.75-6.51,2.24c-1.78,1.49-2.82,3.5-3.14,6.01h19.08Z" style="fill:#0f3c80;"></path><path d="M567.26,121.01c0,2.79-1.02,5.02-3.05,6.68s-4.8,2.49-8.32,2.49c-2.64,0-4.88-.53-6.71-1.6-1.83-1.07-3.17-2.62-4.01-4.65l4.41-2.79c.61,1.46,1.47,2.55,2.57,3.27,1.1.72,2.45,1.08,4.06,1.08,1.78,0,3.19-.37,4.25-1.11,1.06-.74,1.59-1.76,1.59-3.05,0-1.42-.48-2.5-1.44-3.24-.96-.74-2.84-1.61-5.63-2.6-2.73-1.02-4.78-2.27-6.14-3.78-1.36-1.5-2.05-3.28-2.05-5.33,0-2.62.87-4.69,2.62-6.19,1.75-1.5,4.18-2.25,7.32-2.25,2.29,0,4.19.47,5.71,1.4,1.52.93,2.74,2.37,3.65,4.32l-4.28,2.6c-.55-1.27-1.25-2.21-2.1-2.81-.85-.6-1.9-.9-3.17-.9-1.46,0-2.6.33-3.43,1-.82.67-1.24,1.57-1.24,2.71s.43,2.14,1.29,2.92c.86.78,2.42,1.54,4.68,2.29,3.34,1.08,5.75,2.37,7.22,3.86,1.47,1.49,2.21,3.39,2.21,5.7Z" style="fill:#0f3c80;"></path><rect x="31.43" y="71.7" width="4.12" height="203.36" style="fill:#0f3c80;"></rect><rect x="26.32" y="104.96" width="14.34" height="14.34" transform="translate(89.1 9.16) rotate(45)" style="fill:#0f3c80;"></rect><rect x="86.8" y="144.12" width="4.12" height="130.95" style="fill:#0f3c80;"></rect><rect x="81.69" y="177.37" width="14.34" height="14.34" transform="translate(156.52 -8.78) rotate(45)" style="fill:#0f3c80;"></rect><rect x="140.91" y="216.92" width="4.12" height="58.15" style="fill:#0f3c80;"></rect><rect x="135.8" y="250.17" width="14.34" height="14.34" transform="translate(223.84 -25.72) rotate(45)" style="fill:#0f3c80;"></rect></svg></image>
    </div>

    <div class="coverpage-title">
      
      <span class="title-third">The International Temperature Scale of 1990 (ITS-90)</span>
      <span class="title-third">Échelle Internationale de Température De 1990 (EIT-90)</span><br />
      <span class="title-first">Part 1: </span><br />
      <span class="title-second">Partie 1: </span>       
      
      
      
      
      <span class="title-first">Annex 1: Technical Annex for the International Temperature Scale of 1990 (ITS-90)</span><br /> 
      <span class="title-second">Annexe 1: </span>
       
      
      
    </div>
  </div>

  <div class="coverpage-logo">
    <span>Bureau International de Poids et Mesures 2017</span>
  
    <br />
    <div class="logo-img"><image src="" mimetype="image/svg+xml"><svg xmlns="http://www.w3.org/2000/svg" id="uuid-1bc3648c-3591-4a2e-85ef-24027e4aa706" width="210mm" height="210mm" viewBox="0 0 595.28 595.28" preserveaspectratio="xMidYMin slice"><path d="M220.05,146.34l-49.23-102.23C97.33,80.93,42.09,148.75,22.22,230.43l110.58,25.24c12.12-47.7,44.41-87.33,87.25-109.34Z" style="fill:#bcbec0;"></path><path d="M467.72,297.67c0,38.58-12.86,74.14-34.5,102.67l88.67,70.72c37.11-47.93,59.22-108.07,59.22-173.38,0-20.21-2.13-39.93-6.16-58.95l-110.58,25.24c2.19,10.9,3.35,22.16,3.35,33.71Z" style="fill:#bcbec0;"></path><path d="M297.64,14.2c-42.57,0-82.93,9.4-119.16,26.21l49.23,102.23c21.34-9.64,45-15.05,69.93-15.05s48.59,5.41,69.93,15.05l49.23-102.23c-36.23-16.81-76.59-26.21-119.16-26.21" style="fill:#bcbec0;"></path><path d="M462.48,255.67l110.58-25.24c-19.87-81.68-75.12-149.5-148.6-186.32l-49.23,102.23c42.84,22.01,75.13,61.63,87.25,109.34Z" style="fill:#bcbec0;"></path><path d="M127.56,297.67c0-11.54,1.16-22.81,3.35-33.7l-110.58-25.24c-4.02,19.02-6.15,38.73-6.15,58.94,0,65.31,22.1,125.45,59.21,173.38l88.67-70.71c-21.64-28.53-34.5-64.09-34.5-102.67Z" style="fill:#bcbec0;"></path><path d="M293.39,581.08v-113.44c-50.58-1.25-95.66-24.53-126.01-60.66l-88.69,70.73c51.15,62.14,128.24,102.1,214.7,103.37" style="fill:#005cb9;"></path><path d="M301.89,581.08c86.46-1.27,163.55-41.24,214.7-103.37l-88.69-70.73c-30.35,36.13-75.44,59.42-126.02,60.66v113.44" style="fill:#bcbec0;"></path><path d="M367.57,142.64c-21.34-9.64-44.99-15.05-69.93-15.05s-48.6,5.41-69.93,15.05l69.93,145.21,69.93-145.21Z" style="fill:#dcddde;"></path><path d="M130.91,263.96c-2.19,10.9-3.35,22.16-3.35,33.7,0,38.57,12.86,74.13,34.5,102.67l126.02-100.5-157.17-35.87Z" style="fill:#dcddde;"></path><path d="M301.89,467.64c50.58-1.24,95.67-24.53,126.02-60.66l-126.02-100.49v161.15Z" style="fill:#dcddde;"></path><path d="M464.37,263.96l-157.17,35.87,126.02,100.5c21.64-28.53,34.5-64.09,34.5-102.67,0-11.54-1.16-22.81-3.35-33.71Z" style="fill:#dcddde;"></path><path d="M220.05,146.34c-42.84,22.01-75.13,61.63-87.25,109.34l157.18,35.87-69.93-145.21Z" style="fill:#dcddde;"></path><path d="M462.48,255.67c-12.12-47.71-44.41-87.33-87.25-109.34l-69.93,145.21,157.18-35.88Z" style="fill:#dcddde;"></path><path d="M167.37,406.98c30.35,36.13,75.44,59.42,126.01,60.66v-161.15l-126.01,100.49Z" style="fill:#7da9dc;"></path><path d="M78.69,477.7c-1.8-2.19-3.56-4.41-5.3-6.65" style="fill:#ec008c;"></path><circle cx="297.64" cy="297.67" r="99.21" style="fill:#fff;"></circle><path d="M242.81,336.72l7.48-8.68c7.03,7.33,16.9,12.27,27.07,12.27,12.86,0,20.49-6.43,20.49-16.01s-7.03-13.16-16.3-17.35l-14.06-6.13c-9.27-3.89-19.89-10.92-19.89-25.28s13.01-26.03,30.81-26.03c11.67,0,21.99,4.94,29.02,12.12l-6.73,8.08c-5.98-5.68-13.16-9.27-22.29-9.27-10.92,0-18.25,5.53-18.25,14.36,0,9.42,8.53,13.01,16.3,16.3l13.91,5.98c11.37,4.94,20.19,11.67,20.19,26.18,0,15.56-12.71,27.97-33.36,27.97-13.76,0-25.88-5.68-34.4-14.51Z" style="fill:#414042;"></path><path d="M329.87,251.31h12.42v98.13h-12.42v-98.13Z" style="fill:#414042;"></path><path d="M105.39,177.82c-8.1-5.59-8.81-14.48-4.35-20.94,2.15-3.11,4.87-4.51,7.62-5.23l1.79,5.32c-2.02.5-3.52,1.29-4.57,2.82-2.69,3.9-1.36,8.83,3.53,12.21,4.84,3.34,9.89,2.89,12.51-.91,1.3-1.88,1.55-4.25,1.37-6.42l5.36.27c.4,3.64-.59,7.18-2.5,9.94-4.57,6.61-12.72,8.49-20.77,2.93Z" style="fill:#fff;"></path><path d="M120.84,155.62c-7.11-6.45-7.39-14.89-3.08-19.64,2.26-2.49,4.6-3.2,7.6-3.56l-3.67-3.01-7.91-7.18,4.63-5.11,31.37,28.46-3.83,4.22-2.68-1.78-.16.18c.15,3.05-.58,6.44-2.72,8.8-4.96,5.47-12.36,5.15-19.56-1.39ZM139.02,145.14l-10.18-9.23c-2.7.3-4.52,1.32-5.85,2.79-2.54,2.8-1.97,7.44,2.6,11.6,4.71,4.27,8.85,4.79,11.72,1.64,1.53-1.69,2.07-3.8,1.71-6.79Z" style="fill:#fff;"></path><path d="M269.57,44.26l6.77-.43,1.69,26.41h.18s10.03-14.24,10.03-14.24l7.54-.48-9.29,12.62,12.19,16.72-7.48.48-8.36-12.27-4.27,5.56.48,7.48-6.77.43-2.7-42.27Z" style="fill:#fff;"></path><path d="M299.26,90.31c.18-2.45,1.84-4.5,4.66-5.97l.02-.24c-1.42-1.07-2.45-2.71-2.27-5.1.17-2.27,1.87-4.13,3.64-5.2l.02-.24c-1.86-1.64-3.51-4.59-3.25-8.06.51-6.76,6.23-10.12,12.39-9.66,1.62.12,3.09.53,4.26,1.04l10.53.79-.38,5.09-5.39-.4c.87,1.21,1.46,3.06,1.3,5.09-.49,6.52-5.65,9.62-11.88,9.16-1.26-.09-2.67-.44-3.95-1.08-.96.71-1.55,1.39-1.65,2.71-.12,1.68.99,2.78,4.58,3.05l5.21.39c7.06.53,10.61,2.96,10.23,8.05-.43,5.8-6.88,9.89-16.45,9.18-7-.52-12.02-3.43-11.63-8.57ZM320.62,90.35c.17-2.27-1.64-3.07-4.99-3.32l-4.01-.3c-1.62-.12-2.86-.33-3.98-.72-1.65,1.08-2.46,2.34-2.56,3.72-.2,2.63,2.56,4.4,7.23,4.75,4.73.35,8.12-1.62,8.31-4.13ZM318.77,66.74c.27-3.65-1.78-5.97-4.65-6.18-2.87-.22-5.3,1.71-5.58,5.42-.28,3.77,1.83,6.09,4.7,6.31,2.81.21,5.25-1.77,5.53-5.54Z" style="fill:#fff;"></path><path d="M473.05,130.69l3.52,4.48-2.86,2.86.15.19c3.6.3,7.03,1.27,9.29,4.15,2.67,3.4,2.63,6.55.89,9.68,4.1.36,7.71,1.26,10.01,4.19,3.86,4.9,2.29,9.8-3.56,14.4l-14.53,11.42-4.3-5.47,13.82-10.87c3.82-3,4.35-5.25,2.46-7.65-1.15-1.46-3.36-2.32-6.7-2.6l-16.18,12.72-4.26-5.42,13.82-10.86c3.82-3,4.35-5.25,2.42-7.7-1.11-1.41-3.35-2.32-6.7-2.6l-16.18,12.72-4.26-5.42,23.16-18.21Z" style="fill:#fff;"></path><path d="M508.69,333.11l3.58,4.17c-2.59,2.1-4.39,4.27-5.08,7.19-.73,3.09.39,4.9,2.38,5.36,2.39.56,4.17-2.29,6.05-5.05,2.29-3.47,5.46-7.22,10.24-6.1,5.02,1.18,7.64,6.04,6.13,12.47-.93,3.97-3.32,6.8-5.68,8.71l-3.36-4.06c1.93-1.64,3.4-3.45,3.93-5.73.67-2.86-.36-4.52-2.17-4.95-2.28-.54-3.82,2.12-5.66,4.96-2.38,3.57-5.26,7.45-10.63,6.19-4.91-1.15-7.96-6-6.26-13.24.92-3.91,3.59-7.66,6.52-9.93Z" style="fill:#fff;"></path><path d="M77.49,394.23l-1.85-5.39,3.65-1.76-.08-.23c-3.29-1.47-6.21-3.52-7.4-6.98-1.4-4.09-.32-7.06,2.35-9.43-3.75-1.7-6.86-3.74-8.07-7.26-2.02-5.9,1.08-10.01,8.11-12.42l17.48-5.99,2.25,6.58-16.63,5.7c-4.6,1.57-5.83,3.52-4.84,6.41.6,1.76,2.4,3.3,5.46,4.66l19.47-6.67,2.23,6.53-16.63,5.7c-4.6,1.57-5.83,3.52-4.82,6.47.58,1.7,2.4,3.3,5.46,4.66l19.47-6.67,2.24,6.53-27.87,9.54Z" style="fill:#fff;"></path><path d="M76.7,342.13c-9.74,1.39-16.27-4.41-17.3-11.66-1.04-7.31,3.6-14.7,13.34-16.09,9.68-1.38,16.21,4.42,17.25,11.72,1.03,7.25-3.61,14.64-13.29,16.02ZM73.74,321.4c-5.88.84-9.37,4-8.76,8.28.61,4.28,4.84,6.28,10.72,5.44,5.82-.83,9.32-3.94,8.71-8.21-.61-4.28-4.84-6.34-10.67-5.51Z" style="fill:#fff;"></path><path d="M79.81,306.78l-34.78,1.07-.21-6.9,35.14-1.08c1.68-.05,2.25-.85,2.23-1.57,0-.3-.02-.54-.15-1.08l5.13-1.06c.39.83.66,2.02.71,3.64.15,4.92-2.97,6.81-8.07,6.97Z" style="fill:#fff;"></path><path d="M198.95,476.39l6.25,3.05-7.82,16.01.16.08,20.38-9.88,6.96,3.4-17.55,8.45,2.16,27.7-6.9-3.37-1.43-21.27-8.15,3.83-5.03,10.3-6.25-3.05,17.22-35.26Z" style="fill:#fff;"></path><path d="M382.32,481.97l7.38-3.49,28.34,30-6.62,3.13-7.31-8.29-11.93,5.65,1.78,10.91-6.4,3.03-5.24-40.93ZM391.3,503.34l9.06-4.29-3.3-3.75c-2.91-3.2-5.87-6.78-8.74-10.2l-.22.1c.9,4.42,1.77,8.92,2.4,13.2l.8,4.93Z" style="fill:#fff;"></path><path d="M169.77,218.68l2.4-3.59,8.54,8.54.09-.13-3.5-16.09,2.64-3.96,3.3,13.79,16.38,3.86-2.49,3.73-13.4-3.41,1.38,6.59,5.95,5.94-2.4,3.59-18.88-18.85Z" style="fill:#414042;"></path><path d="M207.03,224.42c-2.88-2.52-2.77-5.98-.76-8.28.97-1.11,2.08-1.53,3.18-1.69l.46,2.14c-.8.1-1.42.34-1.89.89-1.21,1.39-.92,3.35.82,4.87,1.72,1.5,3.69,1.55,4.88.2.58-.67.79-1.57.81-2.42l2.06.34c0,1.42-.54,2.75-1.4,3.73-2.06,2.35-5.29,2.72-8.15.22Z" style="fill:#414042;"></path><path d="M212.95,217.58c-2.59-2.69-2.47-5.97-.67-7.7.94-.9,1.87-1.12,3.04-1.18l-1.34-1.26-2.88-2.99,1.93-1.86,11.41,11.87-1.6,1.54-.99-.76-.07.06c-.02,1.19-.39,2.48-1.29,3.34-2.07,1.99-4.93,1.67-7.55-1.06ZM220.28,214l-3.7-3.85c-1.06.04-1.79.39-2.35.93-1.06,1.02-.96,2.83.7,4.57,1.71,1.78,3.31,2.09,4.5.95.64-.61.9-1.42.84-2.59Z" style="fill:#414042;"></path><path d="M294.02,145.21l4.28.02-1.76,8.31-.77,2.83h.16c2.01-1.71,4.13-3.02,6.49-3.01,3.28.02,4.63,1.82,4.61,4.98,0,.92-.09,1.72-.33,2.76l-2.54,12.39-4.28-.02,2.46-11.83c.16-.92.33-1.48.33-2.08,0-1.68-.79-2.52-2.47-2.53-1.36,0-2.88.9-4.97,3.01l-2.71,13.38-4.32-.02,5.82-28.21Z" style="fill:#414042;"></path><path d="M396.15,209.98c5.53-4.35,13.09-3.73,16.88,1.08,1.48,1.89,1.64,3.9,1.3,5.54l-3.53-.28c.25-1.37.13-2.29-.68-3.33-2.18-2.77-7.29-2.67-11.12.35-2.33,1.83-2.86,3.93-1.23,6,.94,1.19,2.25,1.69,3.49,1.98l-1,3.13c-1.76-.5-3.94-1.33-5.77-3.65-2.67-3.4-2.33-7.68,1.66-10.82Z" style="fill:#414042;"></path><path d="M424.58,306.48l21.72,11.93-.88,5.41-24.38,4.37-2.76-.45,3.54-21.72,2.76.45ZM422.96,323.36l10.77-1.69,8.42-1.18.03-.16-7.62-3.76-9.69-4.98-1.92,11.77Z" style="fill:#414042;"></path><path d="M414.97,335.43h13.52c.89-.01,1.8-.1,2.73-.29.93-.18,1.52-.66,1.78-1.44.12-.37.18-.8.17-1.3l.74-.04.34,5.24-.27.81-15.87.09,5.15,5.09c.92.93,1.7,1.5,2.33,1.71.51.17,1.25.3,2.23.4.72.06,1.25.15,1.58.26,1.22.41,1.61,1.28,1.17,2.6-.39,1.17-1.15,1.57-2.26,1.2-1.1-.37-2.92-1.89-5.47-4.56l-8.24-8.66.38-1.11Z" style="fill:#414042; stroke:#414042; stroke-miterlimit:10; stroke-width:.5px;"></path><path d="M154.77,343.48l-1.13-4.09,13.26-8.96,5.03-2.96-.04-.15c-2.67.4-6.01,1.07-8.91,1.25l-12.08.88-1.1-4.01,26.61-1.89,1.12,4.05-13.23,8.91-5.11,2.98.04.15c2.78-.44,5.95-.98,8.85-1.15l12.2-.91,1.09,3.97-26.6,1.93Z" style="fill:#414042;"></path><path d="M173.1,314.62l-.39-3.15,14.53-6.8.35,2.82-3.95,1.69.63,5.09,4.24.68.34,2.73-15.74-3.06ZM182.08,313.91l-.48-3.86-1.79.76c-1.54.68-3.22,1.34-4.83,1.98v.09c1.75.21,3.52.44,5.18.73l1.92.3Z" style="fill:#414042;"></path><path d="M243.26,403.51l3.85,1.88-11,14.39.14.07,11.82-4.42,4.31,2.11-10.8,4.07-.73,12.15-3.88-1.9.81-9.31-5.15,1.8-2.99,3.93-3.88-1.9,17.5-22.88Z" style="fill:#414042;"></path><path d="M353.94,411.68c4.12-1.95,6.99.19,8.74,3.88.74,1.55,1,3.42,1.02,4.12l-10.81,5.12c1.38,3.95,4.23,4.55,6.91,3.28,1.27-.6,2.31-1.94,2.95-3.12l2.63,1.81c-.97,1.7-2.65,3.56-5.19,4.75-4.23,2-8.42.62-10.68-4.15-3.13-6.62-.23-13.48,4.44-15.69ZM359.89,418.47c-.11-.52-.28-1.06-.55-1.64-.82-1.74-2.28-2.95-4.45-1.92-2.13,1.01-3.41,3.83-2.84,7.27l7.85-3.71Z" style="fill:#414042;"></path></svg></image></div>
  
  </div>

  

  <div class="coverpage-tc-name">
    <span></span>
    <div class="coverpage-logo logo-img">
      <image src="" mimetype="image/svg+xml"><svg xmlns="http://www.w3.org/2000/svg" id="uuid-bb4d84f8-f13e-4e99-95bd-adc2f7c4ffc6" width="175.2mm" height="51.44mm" viewBox="0 0 496.62 145.8" preserveaspectratio="xMidYMin slice"><rect x="40.59" y="-.11" width="9.37" height="145.75" style="fill:#0f3c80;"></rect><rect x="84.49" y="-.11" width="9.37" height="145.75" style="fill:#0f3c80;"></rect><rect x="129.99" y="-.11" width="9.37" height="145.75" style="fill:#0f3c80;"></rect><rect x="122.95" y="101.81" width="24.05" height="24.05" transform="translate(120.03 -62.1) rotate(45)" style="fill:#0f3c80;"></rect><rect x="77.01" y="60.88" width="24.05" height="24.05" transform="translate(77.63 -41.61) rotate(45)" style="fill:#0f3c80;"></rect><rect x="33.12" y="21.55" width="24.05" height="24.05" transform="translate(36.97 -22.09) rotate(45)" style="fill:#0f3c80;"></rect><path d="M269.6,61.65c-6.53-7.97-14.59-11.95-24.19-11.95-4.23,0-8.14.77-11.74,2.3-3.6,1.54-6.7,3.62-9.29,6.26-2.59,2.64-4.63,5.78-6.12,9.43-1.49,3.65-2.23,7.58-2.23,11.81s.74,8.3,2.23,11.95c1.49,3.65,3.55,6.82,6.19,9.5,2.64,2.69,5.74,4.8,9.29,6.34,3.55,1.54,7.39,2.3,11.52,2.3,9.02,0,17.14-3.84,24.34-11.52v33.41l-2.88,1.01c-4.32,1.54-8.35,2.66-12.1,3.38-3.74.72-7.44,1.08-11.09,1.08-7.49,0-14.67-1.42-21.53-4.25-6.86-2.83-12.91-6.82-18.14-11.95-5.23-5.13-9.43-11.23-12.6-18.29s-4.75-14.76-4.75-23.11,1.56-16.01,4.68-22.97c3.12-6.96,7.29-12.96,12.53-18,5.23-5.04,11.3-8.98,18.22-11.81,6.91-2.83,14.16-4.25,21.74-4.25,4.32,0,8.57.46,12.74,1.37,4.18.91,8.57,2.33,13.18,4.25v33.7Z" style="fill:#0f3c80;"></path><path d="M362.05,61.65c-6.53-7.97-14.59-11.95-24.19-11.95-4.23,0-8.14.77-11.74,2.3-3.6,1.54-6.7,3.62-9.29,6.26-2.59,2.64-4.63,5.78-6.12,9.43-1.49,3.65-2.23,7.58-2.23,11.81s.74,8.3,2.23,11.95c1.49,3.65,3.55,6.82,6.19,9.5,2.64,2.69,5.74,4.8,9.29,6.34,3.55,1.54,7.39,2.3,11.52,2.3,9.02,0,17.14-3.84,24.34-11.52v33.41l-2.88,1.01c-4.32,1.54-8.35,2.66-12.1,3.38-3.74.72-7.44,1.08-11.09,1.08-7.49,0-14.67-1.42-21.53-4.25-6.86-2.83-12.91-6.82-18.14-11.95-5.23-5.13-9.43-11.23-12.6-18.29s-4.75-14.76-4.75-23.11,1.56-16.01,4.68-22.97c3.12-6.96,7.29-12.96,12.53-18,5.23-5.04,11.3-8.98,18.22-11.81,6.91-2.83,14.16-4.25,21.74-4.25,4.32,0,8.57.46,12.74,1.37,4.18.91,8.57,2.33,13.18,4.25v33.7Z" style="fill:#0f3c80;"></path><path d="M417.48,49.26v84.67h-28.22V49.26h-23.18v-23.9h74.59v23.9h-23.18Z" style="fill:#0f3c80;"></path></svg></image>
    </div>
  </div>
 
  
  <div class="coverpage-tc-name">
    .
  </div>
  

  

  

  </div>

    <div class="wrapper-top-bottom"></div>

  <div class="WordSection11">
  <div class="coverpage-stage-block">
    <span class="coverpage-stage" id="mise-en-pratique">BIPM Mise en Pratique</span>
  </div>

  <div class="coverpage-stage-block">
    <p><span class="coverpage-maturity" id="in-force">In Force</span></p>
</div>

<div class="info-section">
<div class="copyright">
<div class="boilerplate-copyright">

<div id="_cc598c89-ab19-3eaf-25c5-694f6b8f4cc3"><p id="_2eeebb4a-8fef-888c-842a-8a15733051b8" style="text-align:center;">© Bureau International des Poids et Mesures 2017 all rights reserved</p>
</div>
</div>
  <div class="boilerplate-license">

<div id="_4ffcd5b5-8039-1aa4-59ce-390aa3b61c7a"><h1 class="IntroTitle"><a class="anchor" href="#_4ffcd5b5-8039-1aa4-59ce-390aa3b61c7a"></a><a class="header" href="#_4ffcd5b5-8039-1aa4-59ce-390aa3b61c7a">Copyright statement</a></h1>

<p id="_50719790-3c5b-c213-8298-0631d690bc21">This document is distributed under the terms of the Creative Commons Attribution 4.0 International License (<a href="http://creativecommons.org/licenses/by/4.0/:">http://creativecommons.org/licenses/by/4.0/:</a>), which permits unrestricted use, distribution, and reproduction in any medium, provided you give appropriate credit to the original author(s) and the source, provide a link to the Creative Commons license, and indicate if changes were made.</p>
</div>
</div>
  <div id="boilerplate-legal-destination"></div>
<div class="boilerplate-feedback">

<p id="_5926bc3f-b367-69e7-6cc6-442a91e32db2">BIPM<br /> Pavillon de Breteuil<br /> F-92312 Sèvres Cedex<br /> FRANCE</p>
</div>
</div>

<div class="rule"></div>
</div>
  </div>


</div>
</header></div><br /><div class="prefatory-section"><nav>
  <div id="toc"><h1 class="IntroTitle"><a class="anchor" href="#_13d7055e-30fc-845a-c60e-8972faf092d9"></a><a class="header" href="#_13d7055e-30fc-845a-c60e-8972faf092d9">Contents</a></h1><ul><li class="h1"><a href="#_3f7163a8-d1cc-2b70-a326-257611248052">      
  
  Abstract
</a></li>
<li class="h1"><a href="#_3b2ced0a-66ec-5783-9a72-4d5312066a35">      
  
  1<span class="fmt-clause-delim">.</span>  Isotopic composition and corrections for the triple point of water
</a></li>
<li class="h1"><a href="#_e6f0da0d-5601-6fd4-588f-e53cde87a49d">      
  
  2<span class="fmt-clause-delim">.</span>  Isotopic composition and corrections for the triple point of equilibrium hydrogen
</a></li>
<li class="h1"><a href="#_667163fd-7f78-0217-f576-b9a13e6a44be">      
  
  3<span class="fmt-clause-delim">.</span>  Isotopic composition for the vapour-pressure points of equilibrium hydrogen
</a></li>
<li class="h1"><a href="#_a2b16a90-162a-1607-4977-dc312217ea89">      
  
  4<span class="fmt-clause-delim">.</span>  Isotopic composition and corrections for the triple point of neon
</a></li>
<li class="h1"><a href="#_80849974-661a-45f8-8cae-178953ae9fa3">      References</a></li></ul></div>

</nav>


<div class="rule toc"></div>
</div><br /><main class="main-section"><button onclick="topFunction()" id="myBtn" title="Go to top">Top</button><div class="authority">




</div><br /><br /><div id="_3f7163a8-d1cc-2b70-a326-257611248052" class="Section3"><h1 class="IntroTitle" id="_22509d5f-4506-4399-b409-4f7e318f5d22"><a class="anchor" href="#_3f7163a8-d1cc-2b70-a326-257611248052"></a><a class="header" href="#_3f7163a8-d1cc-2b70-a326-257611248052">Abstract</a></h1><p id="_2595ffc9-2efc-eca3-608b-a2b8077acb1f">This Technical Annex includes specifications beyond the definitions in the text of the International Temperature Scale of 1990 (ITS-90) that are deemed essential for the unambiguous realization of the ITS-90. Specifications within the Technical Annex are considered mandatory extensions of the text of the ITS-90.</p><p id="_d8cc3982-a59f-441d-7946-7f24f3baaa68">For material taken directly from the text of the ITS-90, the <i>mise en pratique</i> refers to “defined” or “assigned” values or procedures. Where additional material other than the ITS-90 text has been deemed essential for inclusion in the Technical Annex, the <i>mise en pratique</i> of the definition of the kelvin refers to “specified” values or procedures.</p></div><div id="_3b2ced0a-66ec-5783-9a72-4d5312066a35"><h1 id="_8763ed43-3c13-4715-963d-656baa7596ae"><a class="anchor" href="#_3b2ced0a-66ec-5783-9a72-4d5312066a35"></a><a class="header" href="#_3b2ced0a-66ec-5783-9a72-4d5312066a35">1<span class="fmt-clause-delim">.</span>  Isotopic composition and corrections for the triple point of water</a></h1><p id="_36fc96af-623d-59ef-49df-5b686d1bf322">The effects of isotopic composition on the triple point of water (TPW) are discussed in detail in [<a href="#White2010">White and Tew 2010</a>, <a href="#Ripple2005">Ripple <i>et al.</i> 2005</a>].</p><p id="_e2e1e276-b3da-40d3-8606-9c7425425a53">The international science community, through the International Atomic Energy Agency, uses a defined Standard Mean Ocean Water (SMOW) as a point of reference for studies in the isotopic composition of waters. In practice, measurements of isotopic composition are made with respect to Vienna-SMOW (VSMOW) and Standard Light Antarctic Precipitation (SLAP) [Gonfiantini 1978, <a href="#Li1988">Li <i>et al.</i> 1988</a>]; two widely distributed standard reference water samples that span the isotopic range of naturally occurring samples. The International Union of Pure and Applied Chemistry (IUPAC) recommended the following amount-of-substance ratios for VSMOW, based on the most reliable measurements available [De <a href="#Laeter2003">Laeter <i>et al.</i> 2003</a>]:</p><div id="_caa8a52a-1b66-d66f-6557-e69320882a7e"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext></mtext>
          <mn>2</mn>
        </msup>
        <mtext>H</mtext>
        <mo>/</mo>
        <msup>
          <mtext></mtext>
          <mn>1</mn>
        </msup>
        <mtext>H</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.00015576</mn>
    <mrow>
      <mo>(</mo>
      <mn>5</mn>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math></span></p></div></div><div id="_d453328e-fc8c-b436-d26c-2775e2853140"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext></mtext>
          <mn>18</mn>
        </msup>
        <mtext>O</mtext>
        <mo>/</mo>
        <msup>
          <mtext></mtext>
          <mn>16</mn>
        </msup>
        <mtext>O</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.0020052</mn>
    <mrow>
      <mo>(</mo>
      <mn>5</mn>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math></span></p></div></div><div id="_0d0949e5-d17e-c07c-b554-cc33acc6eb3d"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext></mtext>
          <mn>17</mn>
        </msup>
        <mtext>O</mtext>
        <mo>/</mo>
        <msup>
          <mtext></mtext>
          <mn>16</mn>
        </msup>
        <mtext>O</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>VSMOW</mtext>
    </msub>
    <mo>=</mo>
    <mn>0.0003799</mn>
    <mrow>
      <mo>(</mo>
      <mn>9</mn>
      <mo>)</mo>
    </mrow>
    <mo>.</mo>
  </mstyle>
</math></span></p></div></div><p id="_4c96387e-088b-fe6e-c026-11bcdde80440">For the purposes of thermometry, these absolute values are specified for the isotopic composition of the water used for realizing the definition of the kelvin with the assigned temperature <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>273.16</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>


    </mrow>
  </mstyle>
</math></span>. However, variations in isotopic composition of water can be measured much more accurately in relative mode (that is, relative to that of VSMOW) than in absolute mode. This is the reason why the scale definition for isotope values of water is still artefact-based. Isotopic deviations of artefact VSMOW from SMOW are negligible when expressed as an equivalent change in the TPW temperature.</p><p id="_49195128-6cce-291d-1afb-e0f3c1ab6440">Variations in amount-of-substance ratios are conventionally reported as deviations from VSMOW, such as</p><div id="_02efd079-4e98-627c-afb3-7ecdfc751a1f"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext></mtext>
      <mn>18</mn>
    </msup>
    <msub>
      <mtext>O</mtext>
      <mtext>CAL</mtext>
    </msub>
    <mo>=</mo>
    <mrow>
      <mo>[</mo>
      <mfrac>
        <mrow>
          <msub>
            <mrow>
              <mo>(</mo>
              <msup>
                <mtext></mtext>
                <mn>18</mn>
              </msup>
              <mtext>O</mtext>
              <mo>/</mo>
              <msup>
                <mtext></mtext>
                <mn>16</mn>
              </msup>
              <mtext>O</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>sample</mtext>
          </msub>
          <mo>−</mo>
          <msub>
            <mrow>
              <mo>(</mo>
              <msup>
                <mtext></mtext>
                <mn>18</mn>
              </msup>
              <mtext>O</mtext>
              <mo>/</mo>
              <msup>
                <mtext></mtext>
                <mn>16</mn>
              </msup>
              <mtext>O</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>VSMOW</mtext>
          </msub>
        </mrow>
        <msub>
          <mrow>
            <mo>(</mo>
            <msup>
              <mtext></mtext>
              <mn>18</mn>
            </msup>
            <mtext>O</mtext>
            <mo>/</mo>
            <msup>
              <mtext></mtext>
              <mn>16</mn>
            </msup>
            <mtext>O</mtext>
            <mo>)</mo>
          </mrow>
          <mtext>VSMOW</mtext>
        </msub>
      </mfrac>
      <mo>]</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math></span>  (1)</p></div></div><p id="_ffb5dae5-ed89-24e7-9ead-77e628d0541f">and similarly for <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math></span> (where symbol <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mtext>D</mtext>
  </mstyle>
</math></span> designates <sup>2</sup>H, and symbol H will subsequently designate <sup>1</sup>H) and <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math></span><sup>17</sup>O. The subscript CAL emphasizes that the <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math></span>-value has been determined with respect to VSMOW. Usually the results are in the parts-per-thousand range, so are expressed in permil (per thousand, ‰).</p><p id="_fbd0e45c-13c3-4239-5016-8f31b86efc65">Besides VSMOW, to further improve the inter-laboratory reproducibility of the water isotopic composition measurements, SLAP is also used to define the scale. The <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math></span>-values of SLAP have been defined based on consensus between expert laboratories taking part in a large international intercomparison [Gonfiantini, 1984]. They are <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>=</mo>
    <mo>−</mo>
    <mn>428</mn>
    <mi>‰</mi>
  </mstyle>
</math></span> and <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext></mtext>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>=</mo>
    <mo>−</mo>
    <mn>55.5</mn>
    <mi>‰</mi>
  </mstyle>
</math></span> with respect to VSMOW. These consensus values are used in the definition of the so-called normalized VSMOW-SLAP scale:</p><div id="_77d7615a-62fb-d08f-e589-faea5e324b2a"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext></mtext>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <msub>
      <mrow>
        <mo>(</mo>
        <mtext>sample</mtext>
        <mo>)</mo>
      </mrow>
      <mtext>NORM</mtext>
    </msub>
    <mo>=</mo>
    <mrow>
      <mo>[</mo>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <msup>
        <mtext></mtext>
        <mn>18</mn>
      </msup>
      <mtext>O</mtext>
      <msub>
        <mrow>
          <mo>(</mo>
          <mtext>sample</mtext>
          <mo>)</mo>
        </mrow>
        <mtext>CAL</mtext>
      </msub>
      <mfrac>
        <mrow>
          <mo>(</mo>
          <mo>−</mo>
          <mn>0.0555</mn>
          <mo>)</mo>
        </mrow>
        <mrow>
          <mi mathvariant="normal">δ</mi>
          <msup>
            <mtext></mtext>
            <mn>18</mn>
          </msup>
          <mtext>O</mtext>
          <msub>
            <mrow>
              <mo>(</mo>
              <mtext>SLAP</mtext>
              <mo>)</mo>
            </mrow>
            <mtext>CAL</mtext>
          </msub>
        </mrow>
      </mfrac>
      <mo>]</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math></span>  (2)</p></div></div><p id="_6c73e6e4-edb5-43c9-3564-8c1ed2ad2ab4">and similarly for <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math></span>, with the value <span>-0.428</span> in the nominator. All isotope laboratories usually report their isotope <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math></span>-values for water in this normalized way.</p><p id="_609821dc-6068-4437-dff8-92785ee4457a">For all naturally occurring surface waters, the isotopic composition is sufficiently close to that of VSMOW, and the correlation between the <sup>18</sup>O and the <sup>17</sup>O contents is so strong [<a href="#Meijer1998">Meijer and Li 1998</a>] that the effect of the isotopes on the TPW temperature can be specified by a linear function of only the <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math></span> and <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math></span><sup>18</sup>O values:</p><div id="_b8304f03-4188-d01e-f8c5-65305c04a161"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <msup>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>,</mo>
  </mstyle>
</math></span>  (3)</p></div></div><p id="_bf0a51e3-a526-e489-e154-a469bc03ae7e">where the last term on the right accounts for both the <sup>18</sup>O and the <sup>17</sup>O effects, but requires only the knowledge of the <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
  </mstyle>
</math></span><sup>18</sup>O value. The most precise set of isotopic depression constants presently available, and those specified for use with the ITS-90, are by Faghihi <i>et al.</i> (<a href="#Faghihi2015a">2015a</a> and <a href="#Faghihi2015b">2015b</a>). These values are: <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>673</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span> and <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>630</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span>, withestimated standard uncertainties of <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>4</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span> and <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>10</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span>, respectively. These values have been derived using <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi mathvariant="normal">δ</mi>
  </mstyle>
</math></span>-values expressed on the normalized VSMOW-SLAP scale.</p><p id="_8c0bc496-5287-3371-cb41-b042dc06706a">The practice, introduced by some manufacturers, of adding enriched water to the initial source water to compensate for the isotope depletion taking place during the purification process is not recommended. After adding enriched water, full isotope analysis including the difficult measurement of δ<sup>17</sup>O is required, with less accurate and less reliable results. For TPW cells manufactured with addition of enriched water, the following correction equation is recommended:</p><div id="_138f226b-992e-1fd5-67d2-c52591f5a6d0"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>TPW</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>D</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>⋅</mo>
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <msup>
      <mtext></mtext>
      <mn>18</mn>
    </msup>
    <mtext>O</mtext>
    <mo>+</mo>
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext></mtext>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mrow>
      <mo>{</mo>
      <mstyle mathvariant="italic">
        <mi>δ</mi>
      </mstyle>
      <msup>
        <mtext></mtext>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>−</mo>
      <mrow>
        <mo>[</mo>
        <msup>
          <mrow>
            <mo>(</mo>
            <mn>1</mn>
            <mo>+</mo>
            <mstyle mathvariant="italic">
              <mi>δ</mi>
            </mstyle>
            <msup>
              <mtext></mtext>
              <mn>18</mn>
            </msup>
            <mtext>O</mtext>
            <mo>)</mo>
          </mrow>
          <mn>0.528</mn>
        </msup>
        <mo>−</mo>
        <mn>1</mn>
        <mo>]</mo>
      </mrow>
      <mo>}</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math></span>  (4)</p></div></div><p id="_c62c660c-8e95-f4ef-9aff-a3a3836bb628">where the coefficient <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>A</mi>
    </mstyle>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext></mtext>
        <mn>17</mn>
      </msup>
      <mtext>O</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>60</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span> given by <a href="#White2010">White and Tew (2010)</a> has an estimated standard uncertainty of <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>1</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span>.</p><p id="_75b785dd-bfbd-4d6f-e153-28d55a957ee1">It should be noted that the original references VSMOW and SLAP water are exhausted. Their successors, VSMOW2 and SLAP2 have been prepared with utmost care to resemble the originals to within the uncertainties. Only for SLAP2 the <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mstyle mathvariant="italic">
      <mi>δ</mi>
    </mstyle>
    <mtext>D</mtext>
  </mstyle>
</math></span> value is -427.5 ‰ instead of -428 ‰.</p></div><div id="_e6f0da0d-5601-6fd4-588f-e53cde87a49d"><h1 id="_ad1a0d83-92f5-4810-b94b-99b5231aa755"><a class="anchor" href="#_e6f0da0d-5601-6fd4-588f-e53cde87a49d"></a><a class="header" href="#_e6f0da0d-5601-6fd4-588f-e53cde87a49d">2<span class="fmt-clause-delim">.</span>  Isotopic composition and corrections for the triple point of equilibrium hydrogen</a></h1><p id="_ce898939-da09-ef63-0f39-d8435612f8ea">The effects of isotopic composition on the triple point of equilibrium hydrogen (e-H<sub>2</sub> TP) and uncertainties related to these effects are discussed in detail in [<a href="#Steur2005">Steur <i>et al.</i> 2005</a>, <a href="#Fellmuth2005">Fellmuth <i>et al.</i> 2005</a>].</p><p id="_b4e7f4d8-f173-0865-fdb4-ee75a5dbb8e8">The isotopic composition of commercially available hydrogen varies from an amount-of-substance ratio of about 27 micromole of D per mole of H to about 150 micromole of D per mole of H. It has been established that the discrepancies previously found at the triple point are mainly due to the variable deuterium content in the hydrogen used for its realization [<a href="#Pavese2000">Pavese and Tew 2000</a>, <a href="#Pavese2002">Pavese <i>et al.</i> 2002</a>].</p><p id="_bed3f7df-9d2c-79a3-23f7-dc0161bf3486">It is therefore specified that the ITS-90 temperature assigned to the triple point of equilibrium hydrogen, <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msub>
        <mtext>e-H</mtext>
        <mn>2</mn>
      </msub>
      <mtext> TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>13.8033</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>


    </mrow>
  </mstyle>
</math></span>, is taken to refer to an amount-of-substance ratio of <span>0.000 089 02</span> mole of D per mole of H. This is the isotopic ratio determined for SLAP [<a href="#Gonfiantini1978">Gonfiantini 1978</a>].</p><p id="_6d7e317d-8506-d559-54d9-4ba3270c38d9">To correct to the isotopic reference ratio, the following function is specified:</p><div id="_6d7c5401-f95d-c994-8ec7-b97b43ce021b"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msub>
        <mtext>e-H</mtext>
        <mn>2</mn>
      </msub>
      <mtext>TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
    <mrow>
      <mo>(</mo>
      <mi>x</mi>
      <mo>−</mo>
      <msub>
        <mi>x</mi>
        <mn>0</mn>
      </msub>
      <mo>)</mo>
    </mrow>
    <mo>,</mo>
  </mstyle>
</math></span>  (5)</p></div></div><p id="_67225f8d-bae6-e479-0fd3-a1006b34a0a3">where <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math></span> denotes the amount-of-substance ratio of the sample in micromole D per mole H, <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>x</mi>
      <mn>0</mn>
    </msub>
    <mo>=</mo>
    <mn>89.02</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_umol.mol-1">
      <mstyle mathvariant="normal">
        <mi>µmol</mi>
      </mstyle>
      <mo rspace="thickmathspace">⁢</mo>
      <msup>
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>
        <mrow>
          <mo>−</mo>
          <mn>1</mn>
        </mrow>
      </msup>



    </mrow>
  </mstyle>
</math></span> in the reference ratio specified above, and <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
  </mstyle>
</math></span> the triple-pointtemperature variation as a function of the deuterium ratio (the slope). The current value for <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
  </mstyle>
</math></span>, specified for the ITS-90, was determined by Fellmuth <i>et al.</i> [<a href="#Fellmuth2005">Fellmuth <i>et al.</i> 2005</a>] as <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mtext>D</mtext>
    </msub>
    <mo>=</mo>
    <mn>5.42</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
    <mo>/</mo>
    <mrow>
      <mo>(</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_umol">
        <mstyle mathvariant="normal">
          <mi>µmol</mi>
        </mstyle>



      </mrow>
      <mo>/</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_NISTu6">
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>



      </mrow>
      <mo>)</mo>
    </mrow>
  </mstyle>
</math></span> with an estimated standard uncertainty of <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>0.31</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
    <mo>/</mo>
    <mrow>
      <mo>(</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_umol">
        <mstyle mathvariant="normal">
          <mi>µmol</mi>
        </mstyle>



      </mrow>
      <mo>/</mo>
      <mo rspace="thickmathspace">⁢</mo>
      <mrow xref="U_NISTu6">
        <mstyle mathvariant="normal">
          <mi>mol</mi>
        </mstyle>



      </mrow>
      <mo>)</mo>
    </mrow>
  </mstyle>
</math></span>.</p></div><div id="_667163fd-7f78-0217-f576-b9a13e6a44be"><h1 id="_2748c488-6ab4-4f68-82df-9dba0cc2fe79"><a class="anchor" href="#_667163fd-7f78-0217-f576-b9a13e6a44be"></a><a class="header" href="#_667163fd-7f78-0217-f576-b9a13e6a44be">3<span class="fmt-clause-delim">.</span>  Isotopic composition for the vapour-pressure points of equilibrium hydrogen</a></h1><p id="_5e68fd9d-8962-35d1-3bce-63a79a16b46e">The effects of isotopic composition on the vapour-pressure points of equilibrium hydrogen and the uncertainties related to these effects are discussed in detail in [<a href="#Steur2005">Steur <i>et al.</i> 2005</a>].</p><p id="_91c54487-5a74-37de-2fa8-26b825fa2c44">Isotopic fractionation manifests itself as a difference of as much as <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>0.4</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_mK">
      <mstyle mathvariant="normal">
        <mi>mK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span> between the dew point (vanishingly small liquid fraction) and the bubble point (vanishingly small vapour fraction) [<a href="#Pavese2002">Pavese <i>et al.</i> 2002</a>].</p><p id="_6c6eac09-3a0e-9460-3328-652bbe6c545c">To reduce the effect of isotopic fractionation while maintaining coherence over the entire vapour-pressure range (i.e., including the triple point), it is therefore specified that the ITS-90 relations for the vapour pressure of equilibrium hydrogen are referenced to an amount-of-substance ratio of <span>0.000 089 02</span> mole D per mole H, i.e. the isotopic ratio determined for SLAP.</p></div><div id="_a2b16a90-162a-1607-4977-dc312217ea89"><h1 id="_4d3d41e5-33a0-439d-8cb0-5f8f6155499a"><a class="anchor" href="#_a2b16a90-162a-1607-4977-dc312217ea89"></a><a class="header" href="#_a2b16a90-162a-1607-4977-dc312217ea89">4<span class="fmt-clause-delim">.</span>  Isotopic composition and corrections for the triple point of neon</a></h1><p id="_6e5bf56a-088b-422f-ff32-68f078d64875">The effects of isotopic composition on the triple point of neon (Ne TP) and uncertainties related to these effects are discussed in detail in [<a href="#Pavese2013">Pavese <i>et al.</i> 2013</a>, <a href="#Steur2012">Steur <i>et al.</i> 2012</a>].</p><p id="_82f633d1-8b2e-24c3-2c3b-9d252654738d">The isotopic composition of commercially available neon varies from an amount-of-substance ratio of about <span>0.0915</span> mole of <sup>22</sup>Ne per mole of Ne to about <span>0.0948</span> mole of <sup>22</sup>Ne per mole of Ne, and about <span>0.0027</span> mole of <sup>21</sup>Ne per mole of Ne to about <span>0.0028</span> mole of <sup>21</sup>Ne per mole of Ne. It has been established that the discrepancies previously found at the triple point are mainly due to the variable <sup>22</sup>Ne content in the neon used for its realization [<a href="#Pavese2008a">Pavese <i>et al.</i> 2008a</a>, <a href="#Pavese2008b">Pavese <i>et al.</i> 2008b</a>].</p><p id="_b08062f7-b0e7-beb6-fc8d-dab31d5f1a8b">It is therefore specified that the ITS-90 temperature assigned to the triple point of neon, <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>Ne TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>=</mo>
    <mn>24.6651</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>


    </mrow>
  </mstyle>
</math></span>, is taken to refer to amount-of-substance ratios of <span>0.0925</span> mole of <sup>22</sup>Ne per mole of Ne and <span>0.0027</span> mole of <sup>21</sup>Ne per mole of Ne. This is the IUPAC isotopic composition [<a href="#Wieser2011">Wieser and Coplen 2011</a>].</p><p id="_c1ee4b9a-bbba-50d2-db27-d2a0de8aae27">To correct for the isotopic reference ratios, the following function is specified (pseudo-binary approach):</p><div id="_586787f6-b302-f6ff-f536-415b9368e0d0"><div class="formula"><p><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="true">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>meas</mtext>
    </msub>
    <mo>=</mo>
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mn>90</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <mtext>Ne TP</mtext>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
    <mrow>
      <mo>(</mo>
      <msup>
        <mtext></mtext>
        <mn>22</mn>
      </msup>
      <mi>x</mi>
      <mo>+</mo>
      <msup>
        <mtext></mtext>
        <mn>21</mn>
      </msup>
      <mi>x</mi>
      <mo>/</mo>
      <mn>2</mn>
      <mo>)</mo>
    </mrow>
    <mo>+</mo>
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
    <msup>
      <mrow>
        <mo>(</mo>
        <msup>
          <mtext></mtext>
          <mn>22</mn>
        </msup>
        <mi>x</mi>
        <mo>+</mo>
        <msup>
          <mtext></mtext>
          <mn>21</mn>
        </msup>
        <mi>x</mi>
        <mo>/</mo>
        <mn>2</mn>
        <mo>)</mo>
      </mrow>
      <mn>2</mn>
    </msup>
    <mo>,</mo>
  </mstyle>
</math></span>  (6)</p></div></div><p id="_301751fa-0f42-a3fd-a10f-80cdb5771b23">where <sup>22</sup><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math></span> and <sup>21</sup><span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math></span> denote the amount-of-substance ratios of the sample for <sup>22</sup>Ne and <sup>21</sup>Ne, respectively. The current values for the coefficients, specified for the ITS-90, are given by Pavese <i>et al.</i> [<a href="#Pavese2013">Pavese <i>et al.</i> 2013</a>] as <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
    <mo>=</mo>
    <mo>−</mo>
    <mn>0.013 82</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>


    </mrow>
  </mstyle>
</math></span>, <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
    <mo>=</mo>
    <mn>0.147 350</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>


    </mrow>
  </mstyle>
</math></span>, <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
    <mo>=</mo>
    <mi>–</mi>
    <mn>0.000 779</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_NISTu5">
      <mstyle mathvariant="normal">
        <mi>K</mi>
      </mstyle>


    </mrow>
  </mstyle>
</math></span> (<span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>1</mn>
    </msub>
  </mstyle>
</math></span> and <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>2</mn>
    </msub>
  </mstyle>
</math></span> are rounded to six decimal figures which influences the correction by less than <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>1</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span>). The estimated standard uncertainty of the slope of the function amounts to <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>400</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span> for a quasi IUPAC isotopic composition, and to <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>200</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span> for a quasi-pure <sup>20</sup>Ne [<a href="#Steur2012">Steur <i>et al.</i> 2012</a>]. If the neon fixed point of the ITS-90 is realized via the triple point of <sup>20</sup>Ne, an uncertainty in <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mi>k</mi>
      <mn>0</mn>
    </msub>
  </mstyle>
</math></span> amounting to <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mn>30</mn>
    <mo rspace="thickmathspace">⁢</mo>
    <mrow xref="U_uK">
      <mstyle mathvariant="normal">
        <mi>µK</mi>
      </mstyle>



    </mrow>
  </mstyle>
</math></span> has also to be considered.</p></div><br /><div><h1 class="Section3" id="_80849974-661a-45f8-8cae-178953ae9fa3">References</h1>
<p id="De2003" class="Biblio">[1]  De Laeter J.R., Böhlke J.K.,De Bièvre P., Hidaka H., Peiser H.S., Rosman K.J.R., Taylor P.D.P., 2003, <i>Pure Appl. Chem.</i>, <b>75</b>, 683-800.</p><p id="Faghihi2015a" class="Biblio">[2]  Faghihi V., Peruzzi A., Aerts-Bijma A.T., Jansen H.G., Spriensma J.J., van Geel J., Meijer H.A.J., 2015a, <i>Metrologia</i>, <b>52</b>, 819-826.</p><p id="Faghihi2015b" class="Biblio">[3]  Faghihi V., Kozicki M., Aerts-Bijma A.T., Jansen H.G., Spriensma J.J., Peruzzi A., Meijer H.A.J., 2015b, <i>Metrologia</i>, <b>52</b>, 827-834.</p><p id="FellmuthB2005" class="Biblio">[4]  FellmuthB., Wolber L., Hermier Y., Pavese F., Steur P.P.M., Peroni I., Szmyrka-Grzebyk A., Lipinski L., Tew W.L., Nakano T., Sakurai H., Tamura O., Head D., Hill K.D., Steele A.G., 2005, <i>Metrologia</i>, <b>42</b>, 171-193.</p><p id="Gonfiantini1978" class="Biblio">[5]  Gonfiantini R., 1978, <i>Nature</i>, <b>271</b>, 534-536.</p><p id="Gonfiantini2010" class="Biblio">[6]  Gonfiantini R., 2010, Report on an advisory group meeting on stable isotope reference samples for geochemical and hydrochemical investigations, <i>IAEA Report to the Director General</i>.</p><p id="Li1613" class="Biblio">[7]  Li W.J., Ni B.L., Jin D.Q., Chang T.L., 1988, <i>Kexue Tongbao</i> (Chinese Science Bulletin), <b>33</b>, 1610-1613.</p><p id="Meijer1998" class="Biblio">[8]  Meijer H.A.J., Li W., 1998, <i>Isot. Environ. Health Stud.</i>, <b>34</b>, 349</p><p id="Pavese2000" class="Biblio">[9]  Pavese F., Tew W.L., 2000, “On the isotopic composition of commercial hydrogen vs ‘natural isotopic composition’ and the problems for the ITS-90 definition”, Comité Consultatif de Thermométrie, Working Document CCT/2000-19.</p><p id="Pavese2001" class="Biblio">[10]  Pavese F., Tew W.L., Steele A., 2002 “Archival and theoretical considerations for isotopic dependence in the e-H<sub>2</sub> fixed points”, In: <i>TEMPMEKO 2001, 8th International Symposium on Temperature and Thermal Measurements in Industry and Science</i>, eds.Fellmuth <i>et al.</i> (VDI/VDE, Berlin), 429-434.</p><p id="Pavese2008a" class="Biblio">[11]  Pavese F., Fellmuth B., Hill, K.D., Head D., Hermier Y., Lipinski L., Nakano T., Peruzzi A., Sakurai H., Szmyrka-Grzebyk A., Steele A.G., Steur P.P.M., Tamura O., Tew W.L., Valkiers. S., Wolber. L., 2008a, <i>Int. J. Thermophys.</i>, <b>29</b>, 57-66.</p><p id="Pavese2008b" class="Biblio">[12]  Pavese F., Fellmuth B., Hill K.D., Head D., Hermier Y., Lipinski L., Nakano T., Peruzzi A., Sakurai H., Szmyrka-Grzebyk A., Steele A.G., Steur P.P.M., Tamura O., Tew W.L., Valkiers S., Wolber L., 2008b, “Status of progress towards the determination of the relationship between neon triple-point temperature <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <msub>
      <mstyle mathvariant="italic">
        <mi>T</mi>
      </mstyle>
      <mtext>tp</mtext>
    </msub>
  </mstyle>
</math></span> and isotopic amount composition <span class="stem"><math xmlns="http://www.w3.org/1998/Math/MathML">
  <mstyle displaystyle="false">
    <mi>x</mi>
  </mstyle>
</math></span>“, Comité Consultatif de Thermométrie, Working Document CCT/08-06.</p><p id="Pavese2013" class="Biblio">[13]  Pavese F., Steur P.P.M., Hermier Y., Hill K.D., Kim J.S., Lipinski L., Nagao K., Nakano T., Peruzzi A., Sparasci F., Szmyrka-Grzebyk A., Tamura O., Tew W.L., Valkiers S., van Geel J., 2013, “Dependence of the Triple Point Temperature of Neon on Isotopic Composition and its Implications for the ITS-90”, In: <i>Temperature: Its Measurement and Control in Science and Industry</i>, Vol. 8.</p><p id="Ripple2005" class="Biblio">[14]  Ripple D.C., Gam K.S., Hermier Y., Hill K.D., Rusby R.L., Steele A.G., Steur P.P.M., Stock M., Strouse G.F., White D.R., 2005, “Summary of Facts Relating to Isotopic Effects and the Triple Point of Water: Report of the ad hoc Task Group on the Triple Point of Water”, Comité Consultatif de Thermométrie, Working Document CCT/05-07.</p><p id="Steur2005" class="Biblio">[15]  Steur P.P.M., Fellmuth B., Gam K.S., Hermier Y., Hill K.D., Pokhodun A.I., Ripple D.C., 2005, “Isotopic Effects in the Hydrogen Fixed Points: Report to the CCT”, Comité Consultatif de Thermométrie, Working Document CCT/05-06.</p><p id="Steur2012" class="Biblio">[16]  Steur P.P.M., Pavese F., Fellmuth B., Hermier Y., Hill K.D., Kim J.S., Lipinski L., Nagao K., Nakano T., Peruzzi A., Sparasci F., Szmyrka-Grzebyk A., Tamura O., Tew W.L., Valkiers S., van Geel J., 2012, “Isotopic Effects in the Neon Fixed Point”, Comité Consultatif de Thermométrie, Working Document CCT/12-21/rev.</p><p id="White2010" class="Biblio">[17]  White D.R., Tew W.L., 2010, <i>Int. J. Thermophys.</i>, <b>31</b>, 1644-1653.</p><p id="Wieser2011" class="Biblio">[18]  Wieser M.E., Coplen T. B., 2011, <i>Pure Appl. Chem.</i>, <b>83</b>, 359-396.</p>


















</div></main><script type="text/x-mathjax-config">
  MathJax.Hub.Config({
    "HTML-CSS": {
      preferredFont: "STIX",
      linebreaks: {
        automatic: true,
        width: "container"  // or specify something like "90%"/"30em"
      }
    },
    MathML: {
      linebreaks: {
        automatic: true
      }
    },
    asciimath2jax: { delimiters: [['(#(', ')#)']] }
  });
</script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/2.7.5/latest.js?config=MML_HTMLorMML-full" async="async"></script>
  <script>
    $("#toc").on('click', 'li', function(e) {
    $(this).parent().find('li.toc-active').removeClass('toc-active');
    $(this).addClass('toc-active');
});
  </script>

  <script>
    //TOC toggle animation
    (function() {
      const jqNav = $('nav');
      const jqBody = $('body');
      const jqToggle = $('#toggle');
      const animationSpeed = 'slow';

      if(!jqNav.length || !jqToggle.length) {
        return;
      }

      const navWidthExpanded = jqNav.outerWidth();
      const bodyPaddingLeftExpanded =
        parseFloat(jqBody.css('paddingLeft')) > 0 ?
          jqBody.css('paddingLeft') : navWidthExpanded + 'px';
      const expandedToggleLeft = navWidthExpanded + 'px';
      let bandWidth = 0;

      $('.document-stage-band:visible, .document-type-band:visible')
        .each(function() {
          const bounds = this.getBoundingClientRect();
          bandWidth = Math.max(bandWidth, bounds.right);
        });

      const toggleWidth = jqToggle.outerWidth();
      const collapsedToggleLeft = bandWidth + 'px';
      const collapsedBodyPaddingLeft = bandWidth + toggleWidth + 'px';
      jqToggle.css({
        'left': jqNav.is(':visible') ? expandedToggleLeft : collapsedToggleLeft,
        'top': '0px'
      });

      jqToggle.on('click', function() {
        const isNavVisible = jqNav.is(':visible');
        const navLeft = isNavVisible ? '-' + navWidthExpanded + 'px' : '0px';
        const bodyPaddingLeft =
          isNavVisible ? collapsedBodyPaddingLeft : bodyPaddingLeftExpanded;
        const toggleLeft =
          isNavVisible ? collapsedToggleLeft : expandedToggleLeft;

        jqNav.stop(true, true);
        jqBody.stop(true, true);
        jqToggle.stop(true, true);

        if(!isNavVisible) {
          jqNav.show();
        }
        jqNav.animate({'left': navLeft}, animationSpeed, function() {
          if(isNavVisible) {jqNav.hide()}
        });
        jqBody.animate({'paddingLeft': bodyPaddingLeft}, animationSpeed);
        jqToggle.animate({'left': toggleLeft}, animationSpeed);
      });
    })();
  </script>

<script>
    // Scroll to top button
    window.onscroll = function() {scrollFunction()};

    function scrollFunction() {
        if (document.body.scrollTop > 100 || document.documentElement.scrollTop > 100) {
            document.getElementById("myBtn").style.display = "block";
        } else {
            document.getElementById("myBtn").style.display = "none";
        }
    }

    // When the user clicks on the button, scroll to the top of the document
    function topFunction() {
        document.body.scrollTop = 0;
        document.documentElement.scrollTop = 0;
    }
    </script>

<script>
/*
  $(document).ready(function() {
	  $('[id^=toc]').each(function ()
	  {
	     var currentToc = $(this);
       var url = window.location.href;
            currentToc.wrap("<a href='" + url + "#" + currentToc.attr("id") + "'></a>");
	  });
});
*/
</script>

  <script>
    document.querySelectorAll('*|svg a').forEach(function(item) {
      var loc = item.getAttribute('href');
      if (loc !== null && loc.startsWith('#')) {
  item.setAttribute('href', location.pathname + loc);
      }
});
  </script>


<script>

// jQuery Inline Footnotes v1.0.3
// Copyright (c) 2011 Vesa Vänskä, released under the MIT License.

// Generated by CoffeeScript 1.6.1
(function() {

  (function($) {
    $.inlineFootnote = function(el, options) {
      var _this = this;
      this.el = $(el);
      this.el.data("inlineFootnote", this);
      this.initialize = function() {
        this.options = $.extend({}, $.inlineFootnote.defaultOptions, options);
        this.footnoteId = this.el.attr("href").match(/#(.*)/)[1];
        if (this.footnoteId) {
          this.el.mouseenter(this.openBox);
          return $("body").mousemove(this.closeBox);
        }
      };
      this.openBox = function(event) {
        var footnoteContent, linkOffset;
        if (!_this.box) {
          footnoteContent = $("[id='" + _this.footnoteId + "']").children().filter(":not('" + _this.options.hideFromContent + "')");
          linkOffset = _this.el.offset();
          _this.box = $("<div ></div>", {
            id: _this.options.boxId,
            html: footnoteContent.clone().find(_this.options.hideFromContent).remove().end(),
            css: {
              position: "absolute",
              top: linkOffset.top,
              left: linkOffset.left + _this.el.outerWidth()
            }
          }).appendTo("body");
          return _this.positionBox();
        }
      };
      this.closeBox = function(event) {
        if (_this.box) {
          if (_this.isHoveringFootnote(event)) {
            clearTimeout(_this.closeTimeout);
            return _this.closeTimeout = null;
          } else {
            if (!_this.closeTimeout) {
              return _this.closeTimeout = setTimeout((function() {
                _this.box.remove();
                return _this.box = null;
              }), _this.options.hideDelay);
            }
          }
        }
      };
      this.isHoveringFootnote = function(event) {
        return this.box.is(event.target) || $(event.target).closest(this.box).length > 0 || event.target === this.el[0];
      };
      this.positionBox = function() {
        var boxHorizontalPadding, boxLeft, boxWidth, linkLeftOffset, windowWidth;
        boxHorizontalPadding = parseInt(this.box.css("padding-left")) + parseInt(this.box.css("padding-right"));
        linkLeftOffset = this.el.offset().left;
        windowWidth = $(window).width();
        if ((windowWidth / 2) > linkLeftOffset) {
          boxLeft = linkLeftOffset + 20;
          boxWidth = windowWidth - boxLeft - boxHorizontalPadding - this.options.boxMargin * 2;
          if (boxWidth > this.options.maximumBoxWidth) {
            boxWidth = this.options.maximumBoxWidth;
          }
        } else {
          boxWidth = linkLeftOffset - boxHorizontalPadding - this.options.boxMargin * 2;
          if (boxWidth > this.options.maximumBoxWidth) {
            boxWidth = this.options.maximumBoxWidth;
          }
          boxLeft = linkLeftOffset - boxWidth - this.options.boxMargin * 2;
        }
        return this.box.css({
          width: boxWidth,
          left: boxLeft
        });
      };
      return this.initialize();
    };
    $.inlineFootnote.defaultOptions = {
      boxMargin: 20,
      hideDelay: 200,
      hideFromContent: "[rel=footnote]",
      maximumBoxWidth: 500,
      boxId: "footnote_box"
    };
    return $.fn.inlineFootnote = function(options) {
      return this.each(function() {
        return new $.inlineFootnote(this, options);
      });
    };
  })(jQuery);

}).call(this);
</script>

<script>
      $(function() {
        $("[rel=footnote]").inlineFootnote();
        });
</script>
  <script>
// @license magnet:?xt=urn:btih:d3d9a9a6595521f9666a5e94cc830dab83b65699&dn=expat.txt Expat
//
// AnchorJS - v4.2.2 - 2020-04-20
// https://www.bryanbraun.com/anchorjs/
// Copyright (c) 2020 Bryan Braun; Licensed MIT
//
// @license magnet:?xt=urn:btih:d3d9a9a6595521f9666a5e94cc830dab83b65699&dn=expat.txt Expat
!function(A,e){"use strict";"function"==typeof define&&define.amd?define([],e):"object"==typeof module&&module.exports?module.exports=e():(A.AnchorJS=e(),A.anchors=new A.AnchorJS)}(this,function(){"use strict";return function(A){function f(A){A.icon=A.hasOwnProperty("icon")?A.icon:"",A.visible=A.hasOwnProperty("visible")?A.visible:"hover",A.placement=A.hasOwnProperty("placement")?A.placement:"right",A.ariaLabel=A.hasOwnProperty("ariaLabel")?A.ariaLabel:"Anchor",A.class=A.hasOwnProperty("class")?A.class:"",A.base=A.hasOwnProperty("base")?A.base:"",A.truncate=A.hasOwnProperty("truncate")?Math.floor(A.truncate):64,A.titleText=A.hasOwnProperty("titleText")?A.titleText:""}function p(A){var e;if("string"==typeof A||A instanceof String)e=[].slice.call(document.querySelectorAll(A));else{if(!(Array.isArray(A)||A instanceof NodeList))throw new Error("The selector provided to AnchorJS was invalid.");e=[].slice.call(A)}return e}this.options=A||{},this.elements=[],f(this.options),this.isTouchDevice=function(){return!!("ontouchstart"in window||window.DocumentTouch&&document instanceof DocumentTouch)},this.add=function(A){var e,t,i,n,o,s,a,r,c,h,l,u,d=[];if(f(this.options),"touch"===(l=this.options.visible)&&(l=this.isTouchDevice()?"always":"hover"),0===(e=p(A=A||"h2, h3, h4, h5, h6")).length)return this;for(!function(){if(null!==document.head.querySelector("style.anchorjs"))return;var A,e=document.createElement("style");e.className="anchorjs",e.appendChild(document.createTextNode("")),void 0===(A=document.head.querySelector('[rel="stylesheet"],style'))?document.head.appendChild(e):document.head.insertBefore(e,A);e.sheet.insertRule(".anchorjs-link{opacity:0;text-decoration:none;-webkit-font-smoothing:antialiased;-moz-osx-font-smoothing:grayscale}",e.sheet.cssRules.length),e.sheet.insertRule(":hover>.anchorjs-link,.anchorjs-link:focus{opacity:1}",e.sheet.cssRules.length),e.sheet.insertRule("[data-anchorjs-icon]::after{content:attr(data-anchorjs-icon)}",e.sheet.cssRules.length),e.sheet.insertRule('@font-face{font-family:anchorjs-icons;src:url(data:n/a;base64,AAEAAAALAIAAAwAwT1MvMg8yG2cAAAE4AAAAYGNtYXDp3gC3AAABpAAAAExnYXNwAAAAEAAAA9wAAAAIZ2x5ZlQCcfwAAAH4AAABCGhlYWQHFvHyAAAAvAAAADZoaGVhBnACFwAAAPQAAAAkaG10eASAADEAAAGYAAAADGxvY2EACACEAAAB8AAAAAhtYXhwAAYAVwAAARgAAAAgbmFtZQGOH9cAAAMAAAAAunBvc3QAAwAAAAADvAAAACAAAQAAAAEAAHzE2p9fDzz1AAkEAAAAAADRecUWAAAAANQA6R8AAAAAAoACwAAAAAgAAgAAAAAAAAABAAADwP/AAAACgAAA/9MCrQABAAAAAAAAAAAAAAAAAAAAAwABAAAAAwBVAAIAAAAAAAIAAAAAAAAAAAAAAAAAAAAAAAMCQAGQAAUAAAKZAswAAACPApkCzAAAAesAMwEJAAAAAAAAAAAAAAAAAAAAARAAAAAAAAAAAAAAAAAAAAAAQAAg//0DwP/AAEADwABAAAAAAQAAAAAAAAAAAAAAIAAAAAAAAAIAAAACgAAxAAAAAwAAAAMAAAAcAAEAAwAAABwAAwABAAAAHAAEADAAAAAIAAgAAgAAACDpy//9//8AAAAg6cv//f///+EWNwADAAEAAAAAAAAAAAAAAAAACACEAAEAAAAAAAAAAAAAAAAxAAACAAQARAKAAsAAKwBUAAABIiYnJjQ3NzY2MzIWFxYUBwcGIicmNDc3NjQnJiYjIgYHBwYUFxYUBwYGIwciJicmNDc3NjIXFhQHBwYUFxYWMzI2Nzc2NCcmNDc2MhcWFAcHBgYjARQGDAUtLXoWOR8fORYtLTgKGwoKCjgaGg0gEhIgDXoaGgkJBQwHdR85Fi0tOAobCgoKOBoaDSASEiANehoaCQkKGwotLXoWOR8BMwUFLYEuehYXFxYugC44CQkKGwo4GkoaDQ0NDXoaShoKGwoFBe8XFi6ALjgJCQobCjgaShoNDQ0NehpKGgobCgoKLYEuehYXAAAADACWAAEAAAAAAAEACAAAAAEAAAAAAAIAAwAIAAEAAAAAAAMACAAAAAEAAAAAAAQACAAAAAEAAAAAAAUAAQALAAEAAAAAAAYACAAAAAMAAQQJAAEAEAAMAAMAAQQJAAIABgAcAAMAAQQJAAMAEAAMAAMAAQQJAAQAEAAMAAMAAQQJAAUAAgAiAAMAAQQJAAYAEAAMYW5jaG9yanM0MDBAAGEAbgBjAGgAbwByAGoAcwA0ADAAMABAAAAAAwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABAAH//wAP) format("truetype")}',e.sheet.cssRules.length)}(),t=document.querySelectorAll("[id]"),i=[].map.call(t,function(A){return A.id}),o=0;o<e.length;o++)if(this.hasAnchorJSLink(e[o]))d.push(o);else{if(e[o].hasAttribute("id"))n=e[o].getAttribute("id");else if(e[o].hasAttribute("data-anchor-id"))n=e[o].getAttribute("data-anchor-id");else{for(c=r=this.urlify(e[o].textContent),a=0;void 0!==s&&(c=r+"-"+a),a+=1,-1!==(s=i.indexOf(c)););s=void 0,i.push(c),e[o].setAttribute("id",c),n=c}(h=document.createElement("a")).className="anchorjs-link "+this.options.class,h.setAttribute("aria-label",this.options.ariaLabel),h.setAttribute("data-anchorjs-icon",this.options.icon),this.options.titleText&&(h.title=this.options.titleText),u=document.querySelector("base")?window.location.pathname+window.location.search:"",u=this.options.base||u,h.href=u+"#"+n,"always"===l&&(h.style.opacity="1"),""===this.options.icon&&(h.style.font="1em/1 anchorjs-icons","left"===this.options.placement&&(h.style.lineHeight="inherit")),"left"===this.options.placement?(h.style.position="absolute",h.style.marginLeft="-1em",h.style.paddingRight="0.5em",e[o].insertBefore(h,e[o].firstChild)):(h.style.paddingLeft="0.375em",e[o].appendChild(h))}for(o=0;o<d.length;o++)e.splice(d[o]-o,1);return this.elements=this.elements.concat(e),this},this.remove=function(A){for(var e,t,i=p(A),n=0;n<i.length;n++)(t=i[n].querySelector(".anchorjs-link"))&&(-1!==(e=this.elements.indexOf(i[n]))&&this.elements.splice(e,1),i[n].removeChild(t));return this},this.removeAll=function(){this.remove(this.elements)},this.urlify=function(A){return this.options.truncate||f(this.options),A.trim().replace(/\'/gi,"").replace(/[& +$,:;=?@"#{}|^~[`%!'<>\]\.\/\(\)\*\\\n\t\b\v]/g,"-").replace(/-{2,}/g,"-").substring(0,this.options.truncate).replace(/^-+|-+$/gm,"").toLowerCase()},this.hasAnchorJSLink=function(A){var e=A.firstChild&&-1<(" "+A.firstChild.className+" ").indexOf(" anchorjs-link "),t=A.lastChild&&-1<(" "+A.lastChild.className+" ").indexOf(" anchorjs-link ");return e||t||!1}}});
// @license-end
  </script>
    <script>
  anchors.options = {
  placement: 'left'
};
anchors.add('h1, h2, h3, h4');
</script>

<script>
// use .collapsible element to toggle visibility of element following it
var coll = document.getElementsByClassName("collapsible");
var i;

for (i = 0; i < coll.length; i++) {
  coll[i].addEventListener("click", function() {
    this.classList.toggle("active");
    var content = this.nextElementSibling;
    if (content.style.maxHeight){
      content.style.maxHeight = null;
    } else {
      content.style.maxHeight = content.scrollHeight + "px";
    }
  });
}
</script>
</body></html>
